# 17. One interval, as a method

This chapter walks one judgment so the sheet has a shape. Nothing in it is a site. There is no rate, no class copied from a table, and no media formula. Where a number would have been, the text says "the rate the report states" or "the family they could not name."

Four strips go up on the same morning. Copper and silver at the board face. Copper and silver in the makeup, before any treatment. The room unit has a slide the drawing calls a chemical filter. Nobody can say which family it is for. The makeup handler has no media. The loud season is ahead of you. A vendor wants the room signed as held, from a photograph of two strips they hung last week in the discharge.

## What you refuse on the first day

The photograph is not a report. The discharge is not the board face. Last week is not the year. The slide with no family is not accepted as corrosion control. Chapter 14. It may keep catching dust. You write experiment, or you write not accepted. You do not write the class they are advertising.

You do not sign the room. You sign nothing yet. There is no sentence to sign. Unsigned is the correct result on day one. Chapter 14 of the handover book. Manners are not a class.

## What you do instead

You leave the four strips up. You close the uncontrolled holes you can see, and you date the closing. If a hole is a life-safety path, you do not seal it. You name it. You ask the makeup question in writing: treated, or not in the claim. They say not yet. You write "makeup untreated" on the sheet, so a later good room coupon cannot be upgraded into a held year.

You do not buy a blended bed in the meeting because both metals might move. You do not know which metals will move. The pair is still in the air. Choosing media before the pair comes back is how the wrong family gets a confident box. Wait for the report. If the schedule cannot wait, the schedule buys an experiment, labeled, with no class promised. Chapter 14. The commercial clock does not create a family.

## When the reports come back

They come back late, after someone has already told a customer the room "tested fine." You do not edit that sentence. You write a new one. Chapter 13. Suppose the reports show silver moved at the board face and copper did not, and both metals moved harder in the untreated makeup than in the room. You still do not print the rates here. You write the shape: silver at the boards is not cleared by calm copper. Makeup is dirtier than the room, and it is untreated. The room result is the weaker sentence: this interval, boards, silver not fine, while untreated air was still allowed in. The annual sentence is refused because the loud season has not happened. Chapter 4.

You still do not name the gas. Silver moving is a hypothesis about family, not a finding. Chapter 12. You ask them to name a family and a method, or to keep the media as an experiment. A vendor who says the photograph matches a class is reconstructing the table. Strike it.

## The install, if they insist

They install media on the makeup path midway through the hang. You pull the four strips that day. Those strips are the before. You hang four more. The new interval starts when air is going through the bed, not when the crate arrived. Chapter 6. You write the spent definition before the fill goes in. They offer color. You refuse color. They offer a sample method with a name. You accept that as the bed's test, and you keep the outlet coupon as the audit, and you do not let either become the board-face sentence. Chapter 15.

You do not sign the year when the new strips have hung for a quiet month. You date a later read that includes the loud season. The date is not an acceptance. If they will not put "makeup treated, loud season not yet in the coupon, class not signed" in the same document as any yes, there is no yes.

## What this interval was for

You leave with four befores pulled at the change, four afters started honestly, copper not allowed to clear silver, makeup named as untreated until the day air went through the bed, no recipe, no rate, no class. The next reader can see what you refused without opening their photograph. That is the record.

## Worked 30-Day Field Audit Case: Diagnosing a G3 Silver Excursion in a Coastal Hall

### Step-by-Step Reconciliation from Raw Coupon Report to Makeup Media Remediation

Under **ANSI/ISA-71.04-2013** (*Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants*) and **ASHRAE TC 9.9** guidance for RoHS-compliant lead-free IT equipment (which utilizes immersion silver PCB finishes and tin-silver-copper SAC305 solder joints), whitespace air quality is governed by the quantitative corrosion film growth rate on **both** copper ($\text{Cu}$) and silver ($\text{Ag}$) reference strips normalized to a 30-day exposure window:

$$d_{\text{Ag, before}} = 1,140\,\text{\AA}/30\text{d (G3)} \xrightarrow{\text{Seal + MU Scrub}} d_{\text{Ag, after}} = 115\,\text{\AA}/30\text{d (G1)}$$

Because reduced sulfur species ($\text{H}_2\text{S}$, carbonyl sulfide $\text{OCS}$, elemental sulfur $\text{S}_8$) combined with oxidizing gases ($\text{NO}_2, \text{O}_3, \text{Cl}_2$) and relative humidity ($\text{RH} > 50\%$) drive aggressive silver sulfide ($\text{Ag}_2\text{S}$) whisker creep across fine-pitch PCB traces even when copper reactivity remains below $300\,\text{\AA}/30\text{d}$, environmental acceptance requires dual-metal verification paired with strict chain-of-custody controls.

| Corrosion Audit Parameter | Unacceptable / Defective Practice | First-Principles Engineering Requirement (ISA-71.04 / ASTM B825) | Mandatory Refusal or Remediation Action |
| :--- | :--- | :--- | :--- |
| **Core Chapter Focus** | Executing theBefore-and-After Coupon Verification Loop | Dual $\text{Cu} + \text{Ag}$ coulometric reduction with documented exposure timestamps | Refuse any environmental fitness claim missing $\text{Ag}$ or hang interval |
| **Class G1 Mild Pass Gate** | Quoting Copper rate alone ($<300\,\text{\AA}$) or visual strip color | $d_{\text{Cu}} < 300\,\text{\AA}/30\text{d}$ **AND** $d_{\text{Ag}} < 200\,\text{\AA}/30\text{d}$ (zero $\text{Cu}_2\text{S}$ on copper) | Classify G2 ($<1000/1000\,\text{\AA}$), G3 ($<2000/2000\,\text{\AA}$), or GX as non-compliant |
| **Chain of Custody & Blank** | Mailing strips without a sealed Field Travel Blank (`FTB`) | Sealed lot-matched travel blank $d_{\text{blank}} \le 25\text{--}35\,\text{\AA}$ subtracted/verified | Invalidate "Fit" certification if no unopened travel blank accompanied lot |
| **Filtration & Envelope Proof** | Installing recirculation filters in an unsealed negative-$\Delta P$ hall | Vapor-sealed envelope ($\Delta P \ge +12.5\,\text{Pa}$) + gas-matched media ($\text{EBCT} \ge 0.2\,\text{s}$) | Pull coupon at any media/envelope change; start new post-change interval |

## Decisions to record

- Discharge photograph refused as the room.
- Media with no family labeled experiment, or not accepted. No class promised.
- Strips pulled the day air went through the new bed. Not averaged across the crate.
- Calm copper not used to clear silver.
- Loud season still missing: annual sentence unsigned.
