# 18. Who may write the class

The class, if it is written at all, is written by the person who will be asked why the room was called fit, or it is not written. The lab writes the rate and, if their method says so, the class for the strip they received. The vendor writes the family their media claims. The operator writes whether those two sentences are allowed to become "the hall is held." Three hats. One paragraph with three signatures under it is the trap in chapter 24 of the handover book. The paragraph will be the wide sentence. Strike it, or use separate lines.

## The lab

The lab does not know where you hung the strip unless you told them, and their knowing is only as good as your place line. A class in their pdf applies to the metal they analyzed, over the interval you declared. If your declaration was wrong, the class is about a story. Chapter 13. Do not ask them to "confirm the hall" from a mailer. They cannot see the hall. Asking is how their careful sentence becomes your wide one.

If they are also the seller, the read is a hypothesis until a second method agrees. Chapter 2. A second method is a named read, not a nod in the meeting.

## The vendor

The vendor may say what family the media is for, and what spent means, and which fan pushes air through it. They may not say the room is in a class because the media is famous for that class. Famous is another hall. Chapter 12. They may not reconstruct a class from a photograph. They may not leave your name on a draft "for attendance." Attendance is a list. A draft with your name under their class will be treated as a yes. Take the name off before you leave. The handover book's meeting chapter already required that. It is easier to forget when the subject is a strip instead of a certificate. Do not forget.

## You

You write the narrow sentence, or you write nothing. This metal, this place, this interval, the rate as filed, the class only if the report named it and cited the edition. Makeup in or out of the claim. Loud season in or out. Media accepted as corrosion control only if the family was named. Experiment labeled if not.

You do not write the class because the project needs a slide tonight. The slide can say "class not signed, reason on the sheet." That is a true slide. It is less popular than a green word. Popular is not a method.

If a customer must be told something, tell them the time, the place, and what you are not claiming. Do not tell them a class you struck. A class in a notice is a pen. The score chapter already refused that pen. A corrosion class you do not have is the same pen.

## Accountability and Signatory Authority for Whitespace Environmental Fitness

### Separating Laboratory Analytical Signatures from Facility Acceptance

Under **ANSI/ISA-71.04-2013** (*Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants*) and **ASHRAE TC 9.9** guidance for RoHS-compliant lead-free IT equipment (which utilizes immersion silver PCB finishes and tin-silver-copper SAC305 solder joints), whitespace air quality is governed by the quantitative corrosion film growth rate on **both** copper ($\text{Cu}$) and silver ($\text{Ag}$) reference strips normalized to a 30-day exposure window:

$$\text{Lab Signs}: \{d_{\text{Cu}}, d_{\text{Ag}}, \text{Method}\} \neq \text{Facility Lead Signs}: \{\text{Hall Fit for IT Deployment}\}$$

Because reduced sulfur species ($\text{H}_2\text{S}$, carbonyl sulfide $\text{OCS}$, elemental sulfur $\text{S}_8$) combined with oxidizing gases ($\text{NO}_2, \text{O}_3, \text{Cl}_2$) and relative humidity ($\text{RH} > 50\%$) drive aggressive silver sulfide ($\text{Ag}_2\text{S}$) whisker creep across fine-pitch PCB traces even when copper reactivity remains below $300\,\text{\AA}/30\text{d}$, environmental acceptance requires dual-metal verification paired with strict chain-of-custody controls.

| Corrosion Audit Parameter | Unacceptable / Defective Practice | First-Principles Engineering Requirement (ISA-71.04 / ASTM B825) | Mandatory Refusal or Remediation Action |
| :--- | :--- | :--- | :--- |
| **Core Chapter Focus** | Preventing Chemical Filter Vendors from Self-Certifying Hall Compliance | Dual $\text{Cu} + \text{Ag}$ coulometric reduction with documented exposure timestamps | Refuse any environmental fitness claim missing $\text{Ag}$ or hang interval |
| **Class G1 Mild Pass Gate** | Quoting Copper rate alone ($<300\,\text{\AA}$) or visual strip color | $d_{\text{Cu}} < 300\,\text{\AA}/30\text{d}$ **AND** $d_{\text{Ag}} < 200\,\text{\AA}/30\text{d}$ (zero $\text{Cu}_2\text{S}$ on copper) | Classify G2 ($<1000/1000\,\text{\AA}$), G3 ($<2000/2000\,\text{\AA}$), or GX as non-compliant |
| **Chain of Custody & Blank** | Mailing strips without a sealed Field Travel Blank (`FTB`) | Sealed lot-matched travel blank $d_{\text{blank}} \le 25\text{--}35\,\text{\AA}$ subtracted/verified | Invalidate "Fit" certification if no unopened travel blank accompanied lot |
| **Filtration & Envelope Proof** | Installing recirculation filters in an unsealed negative-$\Delta P$ hall | Vapor-sealed envelope ($\Delta P \ge +12.5\,\text{Pa}$) + gas-matched media ($\text{EBCT} \ge 0.2\,\text{s}$) | Pull coupon at any media/envelope change; start new post-change interval |

## Decisions to record

- Lab sentence limited to the strip they received. Hall confirmation you did not ask them to invent.
- Vendor family claim kept apart from the room class.
- Your name off any draft you did not sign.
- Customer notice: time, place, and the claim you refused. No reconstructed class.
