# 19. A blank is part of the measurement

A coupon that traveled in a sealed bag, and was never hung, is a blank. It tells you what the mailer, the vehicle, and the lab did to the metal before anyone calls the result the room. Without it, a bad rate might be the journey. You will then treat a room for a courier. Hang the real strips. Send a blank from the same lot, same metal, same mailer, unopened to the air you care about. If the lab cannot tell a blank from a sample in the report, ask them to. If they will not, you do not know what fraction of the rate is the trip. Do not assign the whole rate to the boards.

The blank is not a second room. It does not clear a bad board-face strip by being cleaner, and it does not condemn the room by being dirty. It bounds the trip. Write both rates as filed, in their report, not in this piece. If the blank moved as much as the sample, the sample's place sentence is refused until you understand the trip. That refusal does not need their number reprinted. It needs the comparison they already printed, read honestly.

## The lot

Strips from different lots are not a pair, even if both say silver. A lot that was already tarnished in the tin is a tainted zero. Ask whether the lab or the vendor records the lot. If nobody does, say so. You can still hang them. You cannot call a small difference between two hangs a trend. Trend needs the same lot, or an explicit statement that lot does not matter, from the method, not from hope.

Do not touch the face you intend them to read. Skin, cleaner, and a glove that is not the one their method names are a treatment you did not record. If their method is silent, silence is not permission. Handle by the edge, or do not handle. This is not a procedure for preparing metal. It is a refusal to become an unrecorded source.

## Opening the bag

Open the sample bag at the place, at the start time you will write, not in the office the day before. An hour on a desk is an hour in the wrong air, and it will be averaged into the room. If you must stage them, keep them sealed and write the staging. Sealed and forgotten in a hot cabinet is still a condition. Note it, or do not use the rate for a fine class.

Take them down into a bag at the end time, at the place. A strip carried open across the hall, then across a loading dock, has a second exposure. That second exposure is usually shorter than the hang. It is still unaudited. Bag at the place. The blank never leaves its bag. If someone opened the blank "just to check," it is not a blank. Mark it spoiled. Do not average it into a story that the trip was clean.

## What the lab owes the blank

The report names the blank's metal and that it was not exposed by you, or it does not mention a blank. No mention: write "no blank" on the sheet. No blank is allowed only if you are not signing a fine class. A coarse, obvious attack may still be discussed as a hypothesis. A class that means "fit" requires the trip to have been bounded. Otherwise fit may be the bag, or the attack may be the bag. You cannot tell. Not telling is a refusal, not a delay. Do not write "subject to blank later." Later does not reconstruct a bag you did not send.

Keep the blank's report in the same file as the sample's report. A blank filed somewhere else will be forgotten the day someone wants a fit sentence. Forgotten blank, no fit class. That is the whole rule, applied at filing time rather than in the meeting.

## Statistical Quality Control Using Field Travel Blanks (FTB) and Lot Controls

### Detecting Transit Contamination, Mailer Outgassing, and Lab Stripping Offset

Under **ANSI/ISA-71.04-2013** (*Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants*) and **ASHRAE TC 9.9** guidance for RoHS-compliant lead-free IT equipment (which utilizes immersion silver PCB finishes and tin-silver-copper SAC305 solder joints), whitespace air quality is governed by the quantitative corrosion film growth rate on **both** copper ($\text{Cu}$) and silver ($\text{Ag}$) reference strips normalized to a 30-day exposure window:

$$d_{\text{blank}} \le 35\,\text{\AA} \text{ (Cu)} \;\land\; d_{\text{blank}} \le 25\,\text{\AA} \text{ (Ag)} \implies \text{Valid Chain of Custody}$$

Because reduced sulfur species ($\text{H}_2\text{S}$, carbonyl sulfide $\text{OCS}$, elemental sulfur $\text{S}_8$) combined with oxidizing gases ($\text{NO}_2, \text{O}_3, \text{Cl}_2$) and relative humidity ($\text{RH} > 50\%$) drive aggressive silver sulfide ($\text{Ag}_2\text{S}$) whisker creep across fine-pitch PCB traces even when copper reactivity remains below $300\,\text{\AA}/30\text{d}$, environmental acceptance requires dual-metal verification paired with strict chain-of-custody controls.

| Corrosion Audit Parameter | Unacceptable / Defective Practice | First-Principles Engineering Requirement (ISA-71.04 / ASTM B825) | Mandatory Refusal or Remediation Action |
| :--- | :--- | :--- | :--- |
| **Core Chapter Focus** | Invalidating Fit Classifications When Travel Blanks Exceed Baseline Noise | Dual $\text{Cu} + \text{Ag}$ coulometric reduction with documented exposure timestamps | Refuse any environmental fitness claim missing $\text{Ag}$ or hang interval |
| **Class G1 Mild Pass Gate** | Quoting Copper rate alone ($<300\,\text{\AA}$) or visual strip color | $d_{\text{Cu}} < 300\,\text{\AA}/30\text{d}$ **AND** $d_{\text{Ag}} < 200\,\text{\AA}/30\text{d}$ (zero $\text{Cu}_2\text{S}$ on copper) | Classify G2 ($<1000/1000\,\text{\AA}$), G3 ($<2000/2000\,\text{\AA}$), or GX as non-compliant |
| **Chain of Custody & Blank** | Mailing strips without a sealed Field Travel Blank (`FTB`) | Sealed lot-matched travel blank $d_{\text{blank}} \le 25\text{--}35\,\text{\AA}$ subtracted/verified | Invalidate "Fit" certification if no unopened travel blank accompanied lot |
| **Filtration & Envelope Proof** | Installing recirculation filters in an unsealed negative-$\Delta P$ hall | Vapor-sealed envelope ($\Delta P \ge +12.5\,\text{Pa}$) + gas-matched media ($\text{EBCT} \ge 0.2\,\text{s}$) | Pull coupon at any media/envelope change; start new post-change interval |

## Decisions to record

- Blank from the same lot, unopened to the room air, reported separately. Or no blank, and no fit class signed.
- Lot recorded, or small differences not called a trend.
- Bag opened at the place, at the start. Bag closed at the place, at the end.
- A blank someone opened, marked spoiled, not used to clear the trip.
