# 20. The shift after the class is refused

The meeting ends. The hall is still exchanging air. The day after is where a refused class is quietly spoken as if you had signed it, because a customer asked and the slide was already green. This chapter is how the shift keeps the sentence.

## If you signed nothing

Do not let the word fit, held, or the class name into a notice, a tour script, or a capacity conversation. Those words are pens. You refused the pen. Tell the shift the prohibitions in one sentence they can say aloud: which place was not measured, which metal was not read, whether makeup is in the claim, whether the loud season is still missing. If they cannot say it, write it shorter, not softer. Softer is how "not signed" becomes "basically fine."

A vendor who changes the fill overnight has tainted the coupon that is still hanging. Chapter 15. The shift writes the change the morning they see it, even if the vendor calls it routine. Routine does not split an interval. If they cannot tell whether the fill changed, the interval is already suspect. Look. Do not wait for the lab to average it.

Do not start a customer load, a warranty clock, or a public claim on the strength of the photograph you refused. The corrosion sentence is not the IT sentence. The handover book already kept those apart. Keep them apart when the subject is air. A board that arrives next week does not retroactively make last month's missing silver strip into a pass.

## If you signed the narrow page

Read the limits to the shift before they repeat a tour. The narrow yes is easy to hear as the class. Say what you did not take: the other metal, the other season, the untreated makeup, the experiment media, the live box that was watch-only. Name the person who watches the date of the next hang. An unnamed date is a hope. Chapter 20 of the handover book used the same shape for a punch condition. A coupon condition expires into a refusal, not into a class. If the date passes and the strip is still in the air with no report, you do not have a longer yes. You have a late interval. Write late. Do not write held.

When a report arrives, read it outside the tour, in the order of chapter 13, before anyone updates the slide. Close one limit at a time. A silver result does not close a missing loud season. A treated makeup path does not close a coupon that straddled the install. Do not initial the old refused page. Write a new sentence as narrow as what is now true.

## What the shift may do

They may keep the doors latched, the named holes closed, and the life-safety paths unblocked. They may write down a propped door, a cable pull, a humidifier left on, a battery-room door sharing air. Those are conditions. They are not a new class. They may not dump a bed because a gauge moved, unless the spent rule and the handling title already allow that job. Chapter 15. A gauge is not a permit to improvise.

They may not tell a visitor the class. Visitors repeat tour sentences as facts. Give them the sentence on the sheet, including the not. If there is no sheet on the wall or in the shift book, the tour will invent one. Put the not where they stand. Identifiers and rates stay in the report, not on a public board. The not is enough.

## Decisions to record

- Prohibitions the shift can say aloud, written the same day.
- A secret or routine media change, written, interval tainted.
- Next hang dated, with a person. Late is not held.
- New report closes one limit, not the old page.
- Visitors given the not. Class not spoken from a refused page.
