# 21. Hang it again

One interval is a fact about those weeks. A room that is supposed to stay fit is a claim about the weeks you have not measured yet. The claim needs a next hang, owned, dated, and tied to the thing that would make the last result a lie: the loud season, a media change, a cable pull, a new makeup mode. This piece will not tell you a number of days. A number invented here would be copied into procedures as if it were a standard. The standard, if the contract names one, stays in the contract. You write the event that ends the current trust, and you hang before that event is over, not after someone has already called the year fine.

## What ends the trust

Trust in the last coupon ends when the path changes. A new bed, a damper that starts bypassing, a door that no longer latches, a season the last strip missed, a construction job inside the envelope. Any one of those makes the old class a statement about a previous room. Leave it filed. Do not let it ride. The seventh book's rename rule is the same shape: a new path is a new source. A new hole is a new path.

Trust also ends when the spent test says the bed is no longer the machine you accepted. Chapter 15. You do not wait for the next annual hang to discover breakthrough if you already defined a faster test. You also do not cancel the hang because the faster test was calm. Calm on a gauge is not the metal at the board face. The audit remains. The alarm remains. They are not substitutes.

If nothing changed, you still do not keep last year's sentence for free. "Nothing changed" is a claim. It needs the second list from chapter 5, the mode the unit ran, and a person willing to sign that they looked. A year of silence is not a look. Schedule the look before the loud season, even when you believe the bed is fresh. Belief is not a blank. Chapter 19.

## How you compare two hangs

Same metal, same function of place, lot noted or the difference not called a trend. Overlapping intervals are not two hangs. They are one hang with a extra label. Back-to-back intervals can show a change. They cannot show a cause unless the path note says what changed at the boundary. Chapter 12. Write "rate differed." Do not write "the media saved us" unless the before and after were split at the install and the makeup path was actually through the bed.

A worse second hang is not automatically a spent bed. It may be a hole, a season, a blank you forgot, a lab method that changed. Check those before you buy fill. Buying fill for a propped door is the catalog error chapter 5 exists to prevent. A better second hang is not automatically a treatment success. It may be the quiet season. Chapter 4. Do not sign the year from the better hang alone.

## Do not stack the old class on the new slide

The slide will want last year's word in the corner while the new strip is still in the mail. Take the word off. A corner class is how a tour keeps speaking a sentence you already limited. Replace it with the date the next report is due, and the name of the person who notices if that date passes. A date in the corner is an instruction. A class in the corner is a claim. If the graphic people cannot bear an empty corner, the corner says "not signed." That is a complete sentence. It does not need a color.

## Who owns the next date

Name a person, not a team. Teams do not hang strips. The date is on the shift sheet the day book already uses, or it will be forgotten under a louder alarm. If the date passes, chapter 20 applies: late is not held. Do not backdate a hang you start the morning after someone asks for the class. A hang that starts when the question arrives measures the question, not the year you already claimed.

## Continuous Quarterly Surveillance Cadence and Multi-Year Trend Governance

### Designing the Rolling 90-Day Coupon Replacement Matrix

Under **ANSI/ISA-71.04-2013** (*Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants*) and **ASHRAE TC 9.9** guidance for RoHS-compliant lead-free IT equipment (which utilizes immersion silver PCB finishes and tin-silver-copper SAC305 solder joints), whitespace air quality is governed by the quantitative corrosion film growth rate on **both** copper ($\text{Cu}$) and silver ($\text{Ag}$) reference strips normalized to a 30-day exposure window:

$$f_{\text{sampling}} = 4\,\text{intervals/year} \times \left( N_{\text{hall\_zones}} + N_{\text{makeup}} + 1_{\text{blank}} \right)$$

Because reduced sulfur species ($\text{H}_2\text{S}$, carbonyl sulfide $\text{OCS}$, elemental sulfur $\text{S}_8$) combined with oxidizing gases ($\text{NO}_2, \text{O}_3, \text{Cl}_2$) and relative humidity ($\text{RH} > 50\%$) drive aggressive silver sulfide ($\text{Ag}_2\text{S}$) whisker creep across fine-pitch PCB traces even when copper reactivity remains below $300\,\text{\AA}/30\text{d}$, environmental acceptance requires dual-metal verification paired with strict chain-of-custody controls.

| Corrosion Audit Parameter | Unacceptable / Defective Practice | First-Principles Engineering Requirement (ISA-71.04 / ASTM B825) | Mandatory Refusal or Remediation Action |
| :--- | :--- | :--- | :--- |
| **Core Chapter Focus** | Preventing Seasonal Drift and Spent Media From Going Undetected | Dual $\text{Cu} + \text{Ag}$ coulometric reduction with documented exposure timestamps | Refuse any environmental fitness claim missing $\text{Ag}$ or hang interval |
| **Class G1 Mild Pass Gate** | Quoting Copper rate alone ($<300\,\text{\AA}$) or visual strip color | $d_{\text{Cu}} < 300\,\text{\AA}/30\text{d}$ **AND** $d_{\text{Ag}} < 200\,\text{\AA}/30\text{d}$ (zero $\text{Cu}_2\text{S}$ on copper) | Classify G2 ($<1000/1000\,\text{\AA}$), G3 ($<2000/2000\,\text{\AA}$), or GX as non-compliant |
| **Chain of Custody & Blank** | Mailing strips without a sealed Field Travel Blank (`FTB`) | Sealed lot-matched travel blank $d_{\text{blank}} \le 25\text{--}35\,\text{\AA}$ subtracted/verified | Invalidate "Fit" certification if no unopened travel blank accompanied lot |
| **Filtration & Envelope Proof** | Installing recirculation filters in an unsealed negative-$\Delta P$ hall | Vapor-sealed envelope ($\Delta P \ge +12.5\,\text{Pa}$) + gas-matched media ($\text{EBCT} \ge 0.2\,\text{s}$) | Pull coupon at any media/envelope change; start new post-change interval |

## Decisions to record

- The event that ends trust in the last coupon, written now. Not a magic number of days.
- Next hang owned by a person, dated before the loud season or the path change, whichever comes first.
- Two hangs compared only if place, metal, and lot rules hold. Cause not written from the difference alone.
- A missed date written as late, not as another year of fit.

