# 22. The line on the drawing

A drawing will say chemical filter, carbon filter, or a model number, on a makeup unit or on a room unit, and someone will treat the line as installed treatment. A line is a proposal. It becomes a treatment only when chapter 14's gates are true and air is going through the bed. Until then the line is a blank-off you have not seen. Do not let it into the corrosion sentence. Do not let it into the handover sentence either. The seventh book refused a renamed design called as-built. A filter line that was never blanked off is that defect, smaller and easier to miss.

## What you check on the drawing, and only that

You check whether the line sits on the makeup fan, the recirculation fan, or both. You check whether a damper is drawn around it. You check whether the same symbol is used for a dust filter and for the media, which is how the families get lost. You do not check the drawing against a code. You do not redraw it. You do not add a bed depth in the margin. If the symbol does not say which fan, the drawing cannot support the path. Chapter 16. Ask for a revised line, or write "path not on the drawing" and refuse the box as corrosion control.

A schedule that lists media weight, model, and pressure drop, and does not list the family, is the submittal chapter 14 already called a dust filter with extra pages. The schedule can stay in their file. Your sheet does not gain a class from a weight. Weight is not a gas.

If the drawing and the unit on the floor disagree, the floor wins until the drawing is corrected, and neither supports the sentence until they agree. Disagreement is not averaged. A model number on the drawing and a different fill in the rack is a rename. Treat it as a new media. Old acceptance is void. Chapter 2 of the monitor book, applied to a bed. Do not discover the swap in the next coupon and call it drift.

## The symbol is not the fill

A symbol repeated on every unit does not mean every unit has the same family inside. One handler may have been filled. The next may still be an empty frame with the symbol copied from the typical detail. Walk the frame, or have a named person walk it, before the symbol supports a path. A typical detail is a proposal for all of them. Typical is the word chapter 21 of the handover book already refused as evidence. It is the same word here. Each bed is its own gate. A hall with six symbols and one filled bed has one bed. Sign the one, or sign none. Do not sign six.

## As-built, later

When the bed is in and the blank-off has been seen, the drawing may be marked to that fact, with a date, by a person. The mark says path, family claimed, spent test cited by title. It does not say the room is held. Holding is the coupon. A stamp that says corrosion controlled, dated the day of install, is the wide sentence in CAD. Strike it the way you strike commissioned. Chapter 10 of the handover book. The word can return only with a coupon interval that matches it, in a later revision, not by surviving in the title block because nobody opened the file.

## Decisions to record

- Drawing line read as proposal until air goes through a bed that passed the gates.
- Fan and bypass damper found on the drawing, or path not on the drawing.
- Floor and drawing disagree: neither signed. Swap treated as new media.
- A stamp that says controlled, struck. Coupon not replaced by CAD.


![Data Center Coupon Spatial Placement Architecture](../figures/fig-03-data-hall-coupon-placement-topology.png)
