ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 17. دراسة حالة: دورة تعريض واحدة لمدة 30 يومًا كمنهج متكامل

## الأساس الهندسي لتدقيق التآكل الجوي وفق معيار ISA-71.04-2013

في قاعات البيانات التي تضم خوادم الذكاء الاصطناعي عالية الكثافة ومبدلات الشبكات الحرجة، يُعد **سلسلة الحيازة الكاملة باستخدام قفازات النتريل والأنابيب الزجاجية المحكمة ومسجلات الرطوبة وقسيمة الشاهد المرجعي** الوسيلة الكمية الوحيدة لمنع التآكل الزاحف (Creep Corrosion الناتج عن نمو بلورات كبريتيد النحاس $\text{Cu}_2\text{S}$ وكبريتيد الفضة $\text{Ag}_2\text{S}$) الذي يؤدي إلى قصر الدوائر على اللوحات الإلكترونية (PCB).

$$d_{\text{Ag, before}} = 1,140\,\text{\AA}/30\text{d (G3)} \xrightarrow{\text{Seal + MU Scrub}} d_{\text{Ag, after}} = 115\,\text{\AA}/30\text{d (G1)}$$

تشترط وثائق ضمان مصنعي الخوادم (OEM) بقاء هواء القاعة دائمًا ضمن **مستوى الشدة G1 (Mild)** وفق معيار ANSI/ISA-71.04-2013. لا يجوز ادعاء الامتثال للفئة G1 دون تعليق زوج من قسائم النحاس (Cu) والفضة (Ag) لمدة 30 يومًا وتحليل سماكة طبقة التفاعل ($\text{\AA}/30\,\text{يومًا}$) بطريقة الاختزال الكولومتري.

> *"أي تقرير يكتفي بقسيمة النحاس ويغفل قسيمة الفضة، أو يخفي سجل تقلبات الرطوبة النسبية (RH)، يعجز عن كشف بخار الكبريت العنصري ($\text{S}_8$) والكلور، ويجب رفض التوقيع عليه فورًا."*

## تصنيف تفاعلية قسائم النحاس والفضة ومعايير تصميم الترشيح الكيميائي (GPA)

يتم تطبيع سماكة الفيلم المقاسة $d_{\text{raw}}$ خلال فترة $t_{\text{days}}$ يومًا إلى معيار 30 يومًا ($d_{30} = d_{\text{raw}} \cdot (30 / t_{\text{days}})^n$) مع طرح سماكة القسيمة المرجعية المغلقة ($d_{\text{blank}}$). يجب أن يلتزم إحكام إغلاق القاعة وتصميم وحدات الترشيح الغازي (GPA) بالمصفوفة التالية:

| معلمة تدقيق التآكل | المؤشر الفيزيائي / ISA-71.04 | معيار القبول للفئة G1 | محفز الرفض / الاستجابة الطارئة (G2/G3/GX) |
| :--- | :--- | :--- | :--- |
| **سماكة فيلم النحاس (Cu) لـ 30 يومًا** | $d_{\text{Cu}, 30}$ ($\text{Cu}_2\text{O} + \text{CuO} + \text{Cu}_2\text{S}$) | $< 300\,\text{\AA} / 30\,\text{يومًا}$ | $\ge 300\,\text{\AA}$ (ظهور $\text{Cu}_2\text{S}$ يثبت تسرب غازات الصرف أو العوادم) |
| **سماكة فيلم الفضة (Ag) لـ 30 يومًا** | $d_{\text{Ag}, 30}$ ($\text{Ag}_2\text{S} + \text{AgCl}$) | $< 200\,\text{\AA} / 30\,\text{يومًا}$ | $\ge 200\,\text{\AA}$ أو عدم تعليق قسيمة الفضة |
| **الضغط الإيجابي وضبط الرطوبة RH** | فرق ضغط الغرفة $\Delta P_{\text{room}}$ والرطوبة $\text{RH}$ | $\Delta P \ge +12.5\,\text{Pa}$، و$\text{RH} < 50\%$، و$\Delta\text{RH}/\Delta t < 6\%/\text{ساعة}$ | ضغط سلبي للقاعة أو جفاف مصائد الصرف (Dry P-Trap) |
| **زمن التماس وعمر وسائط GPA** | $\text{EBCT} = V_{\text{media}}/Q$ واختبار ASTM D6646 | $\text{EBCT} \ge 0.25\,\text{s}$، والسعة المتبقية $\ge 20\%$ | الحكم على صلاحية الوسائط من لون السطح الخارجي فقط |

قبل شراء وحدات التنقية الكيميائية، يجب إحكام إغلاق جميع فتحات الكابلات، وملء مصائد الصرف P-traps بسائل مانع للتبخر، وتوثيق **سلسلة الحيازة الكاملة باستخدام قفازات النتريل والأنابيب الزجاجية المحكمة ومسجلات الرطوبة وقسيمة الشاهد المرجعي** في ورقة القسائم (Coupon Sheet).

## بروتوكول التعريض لمدة 30 يومًا وإجراءات الاحتواء الفوري عند تجاوز G1

تُنفذ دورة تعليق القسائم واستردادها وتحليلها المخبري والتحقق من الإصلاح عبر ثلاث خطوات صارمة:

1. **التداول الخالي من التلوث والتعليق**: ارتدِ قفازات نتريل خالية من البودرة لتعليق أزواج Cu/Ag مع مسجلات الرطوبة والحرارة عند مأخذ الهواء الخارجي (OA)، وحجرة الإمداد، وواجهة سحب الخزائن (منسوب U24)، مع حفظ قسيمة مرجعية مغلقة (Travel Blank).
2. **تدقيق منحنى الاختزال الكولومتري**: راجع شهادة المختبر المعتمد وفق ISO/IEC 17025 لفصل سماكة الأكاسيد العادية ($\text{Cu}_2\text{O}$) عن الكبريتيدات الخطرة ($\text{Cu}_2\text{S}, \text{Ag}_2\text{S}$) والكلوريدات ($\text{AgCl}$).
3. **استجابة الوردية الطارئة وإعادة التعريض**: عند تجاوز حدود G1، قلّل مخمد الهواء الخارجي إلى الحد الأدنى فورًا، واخفض الرطوبة النسبية إلى أقل من $45\%$، وأحكم سد مسارات التسرب، ثم **علّق قسائم جديدة لمدة 30 يومًا** لإثبات استعادة الفئة G1.

## القرارات الواجب تسجيلها

- توثيق محور التدقيق (سلسلة الحيازة الكاملة باستخدام قفازات النتريل والأنابيب الزجاجية المحكمة ومسجلات الرطوبة وقسيمة الشاهد المرجعي) والأرقام التسلسلية وإحداثيات التعليق ومدة التعريض في ورقة القسائم.
- التحقق من تفصيل سماكات النحاس ($< 300\,\text{\AA}$) والفضة ($< 200\,\text{\AA}$) بعد طرح قراءة القسيمة المرجعية.
- التحقق من الضغط الإيجابي للقاعة ($\ge +12.5\,\text{Pa}$) وإغلاق مصائد الصرف وفحص السعة المتبقية لوسائط GPA وفق ASTM D6646.
- تنفيذ خفض الرطوبة الطارئ وسد منافذ التسرب وإعادة اختبار القسائم لمدة 30 يومًا عند رصد الفئات G2/G3/GX.
