英語版をAI補助で翻訳した。

# 16. 汚染空気が実際に辿る侵入経路

## ISA-71.04-2013 腐食監査の工学的基礎

高密度AIサーバーおよびミッションクリティカルなスイッチ機器を収容するデータホールにおいて、**未封止の床下コンジット、排水トラップの封水切れ（Dry P-Trap）からの下水 $\text{H}_2\text{S}$ 逆流、およびディーゼル発電機排気の再吸引**はプリント基板（PCB）のクリープ腐食（硫化銅 $\text{Cu}_2\text{S}$ や硫化銀 $\text{Ag}_2\text{S}$ の樹枝状結晶成長によるマイグレーション短絡）を防ぐ唯一の定量的手段である。

$$\eta_{\text{effective}} = (1 - f_{\text{bypass}}) \cdot \eta_{\text{bed}}, \quad \text{where } f_{\text{bypass}} = \frac{Q_{\text{gap}}}{Q_{\text{total}}}$$

サーバーメーカー（OEM）の保証条件は、室内空気が ANSI/ISA-71.04-2013 の **Severity Level G1（Mild：腐食が信頼性要因とならない環境）** を常時満たすことを要求している。銅（Cu）クーポンと銀（Ag）クーポンの双方を30日間曝露し、電量還元法（Coulometric Reduction）で反応膜厚（$\text{\AA}/30\,\text{days}$）を測定しない限り、G1適合を主張することはできない。

> *「銅クーポンのみで銀クーポンを省略した報告書、または相対湿度（RH）の急変履歴を伏せた報告書は、元素状硫黄蒸気（$\text{S}_8$）や塩素による銀めっき腐食を見逃すため、無条件で受入を拒絶しなければならない。」*

## 銅・銀クーポンの反応性分類と化学ろ過（GPA）設計基準

曝露期間 $t_{\text{days}}$ 日間の実測膜厚 $d_{\text{raw}}$ は、30日基準へ正規化（$d_{30} = d_{\text{raw}} \cdot (30 / t_{\text{days}})^n$）され、トラベルブランクの初期酸化膜厚（$d_{\text{blank}}$）を差し引いた正味膜厚で評価される。ホール気密化と気相化学ろ過（GPA）の設計は以下の基準を厳守しなければならない。

| 監査パラメータ | ISA-71.04 / 物理指標 | G1 合格基準（許容上限） | 即時拒絶 / 是正トリガー（G2 / G3 / GX） |
| :--- | :--- | :--- | :--- |
| **銅（Cu）クーポン30日膜厚** | $d_{\text{Cu}, 30}$ ($\text{Cu}_2\text{O} + \text{CuO} + \text{Cu}_2\text{S}$) | $< 300\,\text{\AA} / 30\,\text{days}$ | $\ge 300\,\text{\AA}$（特に $\text{Cu}_2\text{S}$ 検出時は下水・外気侵入） |
| **銀（Ag）クーポン30日膜厚** | $d_{\text{Ag}, 30}$ ($\text{Ag}_2\text{S} + \text{AgCl}$) | $< 200\,\text{\AA} / 30\,\text{days}$ | $\ge 200\,\text{\AA}$ または銀クーポンの未設置 |
| **ホール正圧化・温湿度管理** | 境界差圧 $\Delta P_{\text{room}}$、相対湿度 $\text{RH}$ | $\Delta P \ge +12.5\,\text{Pa}$, $\text{RH} < 50\%$, $\Delta\text{RH}/\Delta t < 6\%/\text{h}$ | 負圧化（外気吸い込み）または乾いた排水トラップ |
| **化学ろ過（GPA）接触時間・寿命** | 空塔接触時間 $\text{EBCT} = V_{\text{media}}/Q$ | $\text{EBCT} \ge 0.25\,\text{s}$、残存容量 $\ge 20\%$ (ASTM D6646) | 表面の色だけでメディア寿命を判断する運用 |

いかなる場合も、化学ろ過機（スクラバー）を増設する前に、まずホールの貫通部封止、排水トラップの封水（鉱物油または自動給水）、および正圧化を完了させ、未封止の床下コンジット、排水トラップの封水切れ（Dry P-Trap）からの下水 $\text{H}_2\text{S}$ 逆流、およびディーゼル発電機排気の再吸引をCoupon Sheetに記録せよ。

## 30日曝露プロトコルと異常検出時の緊急封じ込め手順

クーポンの設置・回収・ラボ分析から是正検証までのサイクルは以下の3ステップで実行する。

1. **無汚染ハンドリングと設置**: パウダーフリーのニトリル手袋を着用し、外気取入（OA）、給気プレナム、および主要ラック吸気面（U24高さ）にCu/Agペアと温湿度ロガーを設置し、未開封のトラベルブランクを保管する。
2. **ラボ電量還元曲線の精査**: ISO/IEC 17025 認定ラボから返却された電位プラトー曲線を確認し、酸化物（$\text{Cu}_2\text{O}$）だけでなく硫化物（$\text{Cu}_2\text{S}, \text{Ag}_2\text{S}$）や塩化物（$\text{AgCl}$）の個別膜厚を特定する。
3. **G2/G3/GX 検出時の即時アクション**: G1上限を超過した場合、直ちに外気取入量を最小化し、室内湿度を $45\%$ 以下へ引き下げ、侵入経路を封止した上で**再曝露30日試験**を実施してG1復帰を証明する。

## 記録すべき決定事項

- 監査対象項目（未封止の床下コンジット、排水トラップの封水切れ（Dry P-Trap）からの下水 $\text{H}_2\text{S}$ 逆流、およびディーゼル発電機排気の再吸引）の設置座標・シリアル番号・曝露日数のCoupon Sheet登録。
- 銅（$< 300\,\text{\AA}$）および銀（$< 200\,\text{\AA}$）双方の電量還元内訳とトラベルブランク補正の確認。
- ホール正圧（$\ge +12.5\,\text{Pa}$）、排水トラップ封水、およびGPAメディア残存容量（ASTM D6646）の検証。
- G1超過時の緊急湿度引き下げ・侵入経路封止・再曝露30日検証の実施。
