영어판을 AI 보조로 번역한 것이다.

# 15. 미디어 수명(Spent)은 육안 색상이 아니라 잔존 용량 시험으로 결정된다

## ISA-71.04-2013 부식 감사의 공학적 기초

고밀도 AI 서버 및 미션 크리티컬 스위치 장비를 수용하는 데이터홀에서 **펠릿 표면의 보라색 퇴색만으로 판단하지 않고 코어 파쇄 적정(ASTM D6646)을 통해 잔존 산화 용량($< 20\%$ 시 전량 교체)을 측정하는 규율**은(는) 인쇄회로기판(PCB)의 크리프 부식(황화구리 $\text{Cu}_2\text{S}$나 황화은 $\text{Ag}_2\text{S}$의 수지상 결정 성장에 의한 단락)을 막는 유일한 정량적 수단이다.

$$\text{Remaining Capacity (\%)} = \frac{C_{\text{active, sample}}}{C_{\text{virgin, cert}}} \times 100\% \ge 20\% \text{ replacement gate}$$

서버 제조사(OEM)의 보증 조건은 실내 공기가 ANSI/ISA-71.04-2013의 **Severity Level G1(Mild: 부식이 신뢰성 요인이 되지 않는 환경)**을 상시 충족할 것을 요구한다. 구리(Cu) 쿠폰과 은(Ag) 쿠폰 양쪽 모두를 30일간 노출하고 전기량 환원법(Coulometric Reduction)으로 반응 막두께($\text{\AA}/30\,\text{days}$)를 측정하지 않는 한 G1 적합을 주장할 수 없다.

> *"구리 쿠폰만 걸고 은 쿠폰을 생략한 보고서, 또는 상대습도(RH) 급변 이력을 감춘 보고서는 원소상 황 증기($\text{S}_8$)나 염소에 의한 은도금 부식을 놓치게 되므로 무조건 인수를 거부해야 한다."*

## 구리·은 쿠폰 반응성 분류 및 화학 여과(GPA) 설계 기준

노출 기간 $t_{\text{days}}$일 동안의 실측 막두께 $d_{\text{raw}}$는 30일 기준으로 정규화($d_{30} = d_{\text{raw}} \cdot (30 / t_{\text{days}})^n$)되며, 트래블 블랭크의 초기 산화 막두께($d_{\text{blank}}$)를 차감한 순막두께로 평가된다. 홀 기밀화 및 기상 화학 여과(GPA) 설계는 다음 기준을 엄수해야 한다.

| 감사 파라미터 | ISA-71.04 / 물리 지표 | G1 합격 기준 (허용 상한) | 즉시 거부 / 시정 트리거 (G2 / G3 / GX) |
| :--- | :--- | :--- | :--- |
| **구리(Cu) 쿠폰 30일 막두께** | $d_{\text{Cu}, 30}$ ($\text{Cu}_2\text{O} + \text{CuO} + \text{Cu}_2\text{S}$) | $< 300\,\text{\AA} / 30\,\text{days}$ | $\ge 300\,\text{\AA}$ (특히 $\text{Cu}_2\text{S}$ 검출 시 하수·외기 침입) |
| **은(Ag) 쿠폰 30일 막두께** | $d_{\text{Ag}, 30}$ ($\text{Ag}_2\text{S} + \text{AgCl}$) | $< 200\,\text{\AA} / 30\,\text{days}$ | $\ge 200\,\text{\AA}$ 또는 은 쿠폰 미설치 |
| **홀 양압화·온습도 관리** | 경계 차압 $\Delta P_{\text{room}}$, 상대습도 $\text{RH}$ | $\Delta P \ge +12.5\,\text{Pa}$, $\text{RH} < 50\%$, $\Delta\text{RH}/\Delta t < 6\%/\text{h}$ | 음압화(외기 유입) 또는 마른 배수 트랩 |
| **화학 여과(GPA) 접촉 시간·수명** | 공탑 접촉 시간 $\text{EBCT} = V_{\text{media}}/Q$ | $\text{EBCT} \ge 0.25\,\text{s}$, 잔존 용량 $\ge 20\%$ (ASTM D6646) | 표면 색상만으로 미디어 수명을 판단하는 운영 |

어떠한 경우에도 화학 여과기(스크러버)를 증설하기 전에 먼저 홀 관통부 밀봉, 배수 트랩 봉수(미네랄 오일 또는 자동 급수) 및 양압화를 완료하고, 펠릿 표면의 보라색 퇴색만으로 판단하지 않고 코어 파쇄 적정(ASTM D6646)을 통해 잔존 산화 용량($< 20\%$ 시 전량 교체)을 측정하는 규율을(를) Coupon Sheet에 기록하라.

## 30일 노출 프로토콜 및 이상 검출 시 긴급 봉쇄 절차

쿠폰 설치·회수·연구소 분석부터 시정 검증까지의 사이클은 다음 3단계로 실행한다.

1. **무오염 핸들링 및 설치**: 파우더 프리 니트릴 장갑을 착용하고 외기 도입부(OA), 급기 플레넘, 주요 랙 흡기면(U24 높이)에 Cu/Ag 쌍과 온습도 로거를 설치하며 미개봉 트래블 블랭크를 보관한다.
2. **연구소 전기량 환원 곡선 정밀 조사**: ISO/IEC 17025 인정 연구소에서 반환된 전위 플래토 곡선을 확인하여 산화물($\text{Cu}_2\text{O}$)뿐만 아니라 황화물($\text{Cu}_2\text{S}, \text{Ag}_2\text{S}$)이나 염화물($\text{AgCl}$)의 개별 막두께를 특정한다.
3. **G2/G3/GX 검출 시 즉시 조치**: G1 상한 초과 시 즉시 외기 도입량을 최소화하고 실내 습도를 $45\%$ 이하로 낮추며 침입 경로를 밀봉한 후 **재노출 30일 시험**을 실시하여 G1 복귀를 증명한다.

## 기록해야 할 결정 사항

- 감사 대상 항목(펠릿 표면의 보라색 퇴색만으로 판단하지 않고 코어 파쇄 적정(ASTM D6646)을 통해 잔존 산화 용량($< 20\%$ 시 전량 교체)을 측정하는 규율)의 설치 좌표·시리얼 번호·노출 일수의 Coupon Sheet 등록.
- 구리($< 300\,\text{\AA}$) 및 은($< 200\,\text{\AA}$) 양쪽의 전기량 환원 내역과 트래블 블랭크 보정 확인.
- 홀 양압($\ge +12.5\,\text{Pa}$), 배수 트랩 봉수 및 GPA 미디어 잔존 용량(ASTM D6646) 검증.
- G1 초과 시 긴급 습도 하향·침입 경로 밀봉·재노출 30일 검증 실시.
