แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 14. การเลือกสารกรองเคมีและการออกแบบชั้นกรองหลายลำดับ

## พื้นฐานทางวิศวกรรมของการตรวจสอบการกัดกร่อนตามมาตรฐาน ISA-71.04-2013

ภายในห้องเซิร์ฟเวอร์ที่ติดตั้งคลัสเตอร์ AI ความหนาแน่นสูงและสวิตช์หลัก **การจัดเรียงชั้นอะลูมินาชุบด่างทับทิม ($\text{KMnO}_4$) ต่ออนุกรมกับถ่านกัมมันต์ชุบด่าง ($\text{KOH}$) เพื่อกำจัดก๊าซกรดครบทุกกลุ่ม** คือวิธีการเชิงปริมาณเพียงหนึ่งเดียวในการป้องกันการกัดกร่อนลุกลาม (Creep Corrosion จากผลึก $\text{Cu}_2\text{S}$ และ $\text{Ag}_2\text{S}$) ซึ่งทำให้แผงวงจร (PCB) ลัดวงจรเสียหาย

![14. การเลือกสารกรองเคมีและการออกแบบชั้นกรองหลายลำดับ](../figures/fig-04-chemical-filtration-media-and-breakthrough.png)

$$\text{EBCT} = \frac{V_{\text{media\_bed}}}{Q_{\text{air}}} = \frac{L_{\text{bed}}}{v_{\text{face}}} \ge 0.15\text{--}0.30\,\text{s}$$

เงื่อนไขการรับประกันของผู้ผลิตเซิร์ฟเวอร์ (OEM) กำหนดให้อากาศภายในห้องต้องอยู่ในระดับ **Severity Level G1 (Mild)** ตามมาตรฐาน ANSI/ISA-71.04-2013 ตลอดเวลา คุณไม่สามารถอ้างว่าผ่านเกณฑ์ G1 ได้หากไม่ได้แขวนแผ่นทดสอบทั้งทองแดง (Cu) และเงิน (Ag) คู่กันเป็นเวลา 30 วัน และส่งวิเคราะห์ความหนาชั้นฟิล์ม ($\text{\AA}/30\,\text{วัน}$) ด้วยวิธีรีดักชันเชิงคูลอมบ์

> *"รายงานที่ใช้เฉพาะแผ่นทองแดงโดยตัดแผ่นเงินออก หรือปกปิดประวัติการแกว่งของความชื้นสัมพัทธ์ (RH) จะไม่สามารถตรวจจับไอระเหยกำมะถัน ($\text{S}_8$) และคลอรีนได้ จึงต้องปฏิเสธการรับรองทันที"*

## เกณฑ์จัดระดับปฏิกิริยาของคูพอง Cu/Ag และการออกแบบชุดกรองก๊าซเคมี (GPA)

ความหนาฟิล์มที่วัดได้จริง $d_{\text{raw}}$ จากการแขวน $t_{\text{days}}$ วัน ต้องถูกปรับฐานเป็น 30 วัน ($d_{30} = d_{\text{raw}} \cdot (30 / t_{\text{days}})^n$) และหักลบค่าพื้นหลังจากแผ่นควบคุมการเดินทาง ($d_{\text{blank}}$) การซีลห้องและการออกแบบเครื่องกรองสารเคมี (GPA) ต้องเป็นไปตามตารางต่อไปนี้:

| พารามิเตอร์การตรวจสอบ | ตัวชี้วัดทางกายภาพ / ISA-71.04 | เกณฑ์ผ่านระดับ G1 (ค่าสูงสุด) | เงื่อนไขปฏิเสธ / ต้องแก้ไขด่วน (G2/G3/GX) |
| :--- | :--- | :--- | :--- |
| **ความหนาฟิล์มทองแดง (Cu) 30 วัน** | $d_{\text{Cu}, 30}$ ($\text{Cu}_2\text{O} + \text{CuO} + \text{Cu}_2\text{S}$) | $< 300\,\text{\AA} / 30\,\text{วัน}$ | $\ge 300\,\text{\AA}$ (หากพบ $\text{Cu}_2\text{S}$ แสดงว่าก๊าซท่อน้ำทิ้งหรือควันรั่วเข้า) |
| **ความหนาฟิล์มเงิน (Ag) 30 วัน** | $d_{\text{Ag}, 30}$ ($\text{Ag}_2\text{S} + \text{AgCl}$) | $< 200\,\text{\AA} / 30\,\text{วัน}$ | $\ge 200\,\text{\AA}$ หรือไม่ได้ติดตั้งแผ่นทดสอบเงิน |
| **ความดันบวกและการคุมความชื้น RH** | $\Delta P_{\text{room}}$ และความชื้นสัมพัทธ์ $\text{RH}$ | $\Delta P \ge +12.5\,\text{Pa}$, $\text{RH} < 50\%$, $\Delta\text{RH}/\Delta t < 6\%/\text{ชม.}$ | ห้องเกิดความดันลบ หรือท่อดักกลิ่นพื้นแห้ง (Dry P-Trap) |
| **เวลาสัมผัสและอายุสารกรอง GPA** | $\text{EBCT} = V_{\text{media}}/Q$ และผล ASTM D6646 | $\text{EBCT} \ge 0.25\,\text{s}$, ความจุคงเหลือ $\ge 20\%$ | การตัดสินอายุสารกรองจากการดูสีผิวเม็ดสารกรองด้วยตาเปล่า |

ก่อนตัดสินใจซื้อเครื่องฟอกอากาศเคมี ต้องอุดช่องร้อยสายไฟ เติมของเหลวกันกลิ่นในท่อ P-trap และสร้างความดันบวกให้สมบูรณ์ พร้อมบันทึก **การจัดเรียงชั้นอะลูมินาชุบด่างทับทิม ($\text{KMnO}_4$) ต่ออนุกรมกับถ่านกัมมันต์ชุบด่าง ($\text{KOH}$) เพื่อกำจัดก๊าซกรดครบทุกกลุ่ม** ลงใน Coupon Sheet

## ระเบียบวิธีการแขวนทดสอบ 30 วัน และการรับมือฉุกเฉินเมื่อไม่ผ่านเกณฑ์ G1

วงจรตั้งแต่การติดตั้ง การเก็บกู้ การวิเคราะห์ในห้องแล็บ ไปจนถึงการตรวจสอบซ้ำหลังแก้ไข ต้องทำตาม 3 ขั้นตอนดังนี้:

1. **การติดตั้งโดยปราศจากการปนเปื้อน**: สวมถุงมือไนไตรล์ไร้แป้ง ติดตั้งแผ่น Cu/Ag คู่กับดาต้าล็อกเกอร์วัดอุณหภูมิ-ความชื้นที่ช่องรับลมภายนอก (OA) ห้องลมจ่าย และหน้าแร็คระดับ U24 พร้อมเก็บแผ่น Travel Blank ที่ไม่เปิดหลอดไว้ 1 ชุด
2. **การตรวจสอบกราฟรีดักชันจากห้องแล็บ**: ตรวจสอบใบรับรองจากห้องแล็บที่ได้รับรอง ISO/IEC 17025 เพื่อแยกความหนาของชั้นออกไซด์ทั่วไป ($\text{Cu}_2\text{O}$) ออกจากชั้นซัลไฟด์อันตราย ($\text{Cu}_2\text{S}, \text{Ag}_2\text{S}$) และคลอไรด์ ($\text{AgCl}$)
3. **การปฏิบัติการกะฉุกเฉินและการแขวนซ้ำ**: หากผลเกินระดับ G1 ต้องหรี่แดมเปอร์ลมภายนอกลงระดับต่ำสุด ลดความชื้นสัมพัทธ์ในห้องให้ต่ำกว่า $45\%$ อุดรอยรั่ว และ **แขวนแผ่นคูพองชุดใหม่ซ้ำอีก 30 วัน** เพื่อพิสูจน์ว่ากลับมาสู่ระดับ G1 จริง

## การตัดสินใจที่ต้องบันทึก

- บันทึกขอบเขตการตรวจสอบ (การจัดเรียงชั้นอะลูมินาชุบด่างทับทิม ($\text{KMnO}_4$) ต่ออนุกรมกับถ่านกัมมันต์ชุบด่าง ($\text{KOH}$) เพื่อกำจัดก๊าซกรดครบทุกกลุ่ม) หมายเลขซีเรียล พิกัดติดตั้ง และจำนวนวันลงใน Coupon Sheet
- ตรวจสอบผลแยกชนิดชั้นฟิล์มของทองแดง ($< 300\,\text{\AA}$) และเงิน ($< 200\,\text{\AA}$) หลังหักลบค่า Travel Blank
- ยืนยันความดันบวกของห้อง ($\ge +12.5\,\text{Pa}$) การขังน้ำในท่อ P-trap และผลตรวจอายุสารกรอง GPA ตาม ASTM D6646
- การลดความชื้นฉุกเฉิน การอุดรอยรั่ว และการแขวนคูพองทดสอบซ้ำ 30 วันเมื่อพบค่าระดับ G2/G3/GX
