# 0. How to use this book

This book is for the person sent to a data center to say, in writing, what a lender or a buyer may rely on. The visit is a technical due diligence. It is not a design. It is not a commissioning. It is not an audit of the tenant's applications.

The method comes from a lender's technical visit on a live hall: desk review, a questionnaire, interviews, a walk, a count, a sample, and a witness of tests someone else ran. The site, the parties, the addresses, and the equipment list stay out. If a sentence here starts to look like that report, it does not belong.

The earlier books already say when a file is a pass, when a screen may speak, and when a receiver refuses a signature. This book is the visit that produces the sentence those people will be asked to trust. You do not rerun their heat window. You do not sign their operation. You write what you saw, what you accepted as a document, and what you did not look at.

When you finish, you should be able to hand over one visit sheet. It names the scope, the chairs, the sample rule, and the sentence you will sign. It is in chapter 14. If you fly tomorrow, start there. The week before is chapter 26. A visit with no site, so the sheet has a shape, is chapter 30. Conditions someone will draft from your findings are chapter 31.

## What you may copy

You may copy the sheet headings. You may not paste a sentence from this book into a customer's report and call it their finding. Their contract, their drawings, and their serial lists stay in their file.

## Institutional Technical Due Diligence (TDD) Governance & Risk Taxonomy

In institutional M&A acquisitions and project finance underwriting for mission-critical data centers, every qualitative observation recorded during the site walk must be translated into a deterministic commercial or contractual parameter for the investment committee and lending syndicate:

$$\text{Value}_{\text{enterprise\_adj}} = \text{Value}_{\text{base}} - \sum C_{\text{CapEx\_catchup}} - E_{\text{escrow}}$$

An observation that merely remarks on plant appearance without quantifying its impact on **Firm Deliverable IT Capacity ($\text{MW}$)**, **Single-Point-of-Failure ($\text{SPOF}$) Availability**, **Immediate Catch-Up Capital Expenditure ($\text{CapEx}$)**, or **Conditions Precedent ($\text{CP}$) / Conditions Subsequent ($\text{CS}$)** fails to protect the relying party.

| TDD Audit Evaluation Axis | Seller / Data Room Presentation | Independent Engineer Verification Protocol | Financing / Acquisition Covenant Impact |
| :--- | :--- | :--- | :--- |
| **Primary Audit Objective** | Institutional Technical Due Diligence (TDD) Governance & Risk Taxonomy | Cross-check VDR contracts against physical nameplates & test logs | Convert unverified claims into explicit CP/CS or valuation haircuts |
| **Sampling & Evidence Rule** | Curated tour of flagship hall or summary slide | Statistical random sample ($n = \lceil\sqrt{N}\rceil + 1$) chosen by auditor | Any sample mismatch triggers expanded $100\%$ population audit |
| **Redundancy & Capacity Gate** | Nameplate sum of generators, chillers, or transformers | Derate for $99.6\%$ ASHRAE extreme wet-bulb and N+1/2N fault paths | Lock underwritten revenue model to firm derated MW ceiling |
| **Financial Protection Mechanism** | Seller warranty representation in purchase agreement | Quantify remediation cost $C_{\text{fix}}$ + schedule delay risk | Require $150\%\text{--}200\%$ cash escrow holdback at financial close |

## Decisions to record

- The sentence the engagement letter already asks you to sign.
- The layer you will not audit.
- The sample rule, written before you land.
