# 4. Independence

You are not on the project team. You do not fix a finding during the visit in order to clear it. You do not let the party who wants the financing draft your sentence. Independence is a practical rule: your name is not on their certificate, their payroll for this asset, or their punch-list close.

A questionnaire answered only by the party under review is their claim. It becomes your finding only when a document or a walk agrees, and you write which. An interview is a claim with a voice. Same rule. Desk review without a walk can support a paper finding. It cannot support "we saw the plant." Say which visit you made.

If you are shown a draft of your own report with their edits already in the findings, read it as a comment, not as your text. Restore the sentence you can evidence, or refuse the paragraph. Attendance at their meeting is not agreement. Do not leave your name on a circulated draft you did not sign.

Gifts, a tour that skips the rooms in scope, and a data room that opens the day you fly are limits, not insults. Write the limit. A finding of "no issue" requires the look. If the look was narrowed, the no-issue sentence narrows with it.

## Auditor Independence and Conflict-of-Interest Firewalls During Site Walks

In institutional M&A acquisitions and project finance underwriting for mission-critical data centers, every qualitative observation recorded during the site walk must be translated into a deterministic commercial or contractual parameter for the investment committee and lending syndicate:

$$\text{Auditor Role} = \text{Observe \& Record} \perp \text{In-Field Remediation}$$

An observation that merely remarks on plant appearance without quantifying its impact on **Firm Deliverable IT Capacity ($\text{MW}$)**, **Single-Point-of-Failure ($\text{SPOF}$) Availability**, **Immediate Catch-Up Capital Expenditure ($\text{CapEx}$)**, or **Conditions Precedent ($\text{CP}$) / Conditions Subsequent ($\text{CS}$)** fails to protect the relying party.

| TDD Audit Evaluation Axis | Seller / Data Room Presentation | Independent Engineer Verification Protocol | Financing / Acquisition Covenant Impact |
| :--- | :--- | :--- | :--- |
| **Primary Audit Objective** | Auditor Independence and Conflict-of-Interest Firewalls During Site Walks | Cross-check VDR contracts against physical nameplates & test logs | Convert unverified claims into explicit CP/CS or valuation haircuts |
| **Sampling & Evidence Rule** | Curated tour of flagship hall or summary slide | Statistical random sample ($n = \lceil\sqrt{N}\rceil + 1$) chosen by auditor | Any sample mismatch triggers expanded $100\%$ population audit |
| **Redundancy & Capacity Gate** | Nameplate sum of generators, chillers, or transformers | Derate for $99.6\%$ ASHRAE extreme wet-bulb and N+1/2N fault paths | Lock underwritten revenue model to firm derated MW ceiling |
| **Financial Protection Mechanism** | Seller warranty representation in purchase agreement | Quantify remediation cost $C_{\text{fix}}$ + schedule delay risk | Require $150\%\text{--}200\%$ cash escrow holdback at financial close |

## Decisions to record

- You do not close their punch items.
- Each finding tagged: document, interview, or seen.
- A draft you took your name off.
