# 6. Ask, then check

Three tools, used in that order. A questionnaire makes them write the claim. An interview shows whether the person who operates can say the same claim. A desk review checks the claim against a document. None of the three is a walk. Do not let a confident interview replace a count.

The questionnaire asks for functions, not for a story. Who is on at night. What spare the job will not start without. Which contract sentence they believe they meet. What they know is open. A questionnaire that only asks for strengths will be answered with strengths. Ask for the open items by name. If they write none, the punch print later either agrees or the questionnaire is a false document.

The interview is with the person who would be called, not only the person who sells the financing. If that person cannot say the first safe state, the emergency paper is not issued, whatever the binder contains. You do not grade their character. You record whether the stop could be said aloud.

Desk review cites the document, the revision, and the date you read it. A slide with no revision is not the document. A contract appendix you did not open is not reviewed. Write "not read" rather than a smooth paragraph that implies you did.

Disagreement between the three is the finding. Do not average them into a likely story. The handover book refused that average. So does this visit.

## Triangulating Management Questionnaires, Operator Interviews, and Physical Evidence

In institutional M&A acquisitions and project finance underwriting for mission-critical data centers, every qualitative observation recorded during the site walk must be translated into a deterministic commercial or contractual parameter for the investment committee and lending syndicate:

$$\text{Finding} \iff \text{Claim}_{\text{questionnaire}} \neq \text{State}_{\text{walked\_plant}}$$

An observation that merely remarks on plant appearance without quantifying its impact on **Firm Deliverable IT Capacity ($\text{MW}$)**, **Single-Point-of-Failure ($\text{SPOF}$) Availability**, **Immediate Catch-Up Capital Expenditure ($\text{CapEx}$)**, or **Conditions Precedent ($\text{CP}$) / Conditions Subsequent ($\text{CS}$)** fails to protect the relying party.

| TDD Audit Evaluation Axis | Seller / Data Room Presentation | Independent Engineer Verification Protocol | Financing / Acquisition Covenant Impact |
| :--- | :--- | :--- | :--- |
| **Primary Audit Objective** | Triangulating Management Questionnaires, Operator Interviews, and Physical Evidence | Cross-check VDR contracts against physical nameplates & test logs | Convert unverified claims into explicit CP/CS or valuation haircuts |
| **Sampling & Evidence Rule** | Curated tour of flagship hall or summary slide | Statistical random sample ($n = \lceil\sqrt{N}\rceil + 1$) chosen by auditor | Any sample mismatch triggers expanded $100\%$ population audit |
| **Redundancy & Capacity Gate** | Nameplate sum of generators, chillers, or transformers | Derate for $99.6\%$ ASHRAE extreme wet-bulb and N+1/2N fault paths | Lock underwritten revenue model to firm derated MW ceiling |
| **Financial Protection Mechanism** | Seller warranty representation in purchase agreement | Quantify remediation cost $C_{\text{fix}}$ + schedule delay risk | Require $150\%\text{--}200\%$ cash escrow holdback at financial close |

## Decisions to record

- Claims written by them, before the interview.
- The person who could, or could not, say the stop.
- Documents read, by revision. Not read, listed.
