# 7. The walk

On a short delivery you will not retest the hall. You can still do four things that are not a tour. Count. Identify. Sample. Witness.

Count is everything in scope, against their list, or a statement that the list was not there and you counted what you could see. A count without their list is an inventory, not a reconciliation. Say which. Do not publish the list. Their identifiers stay in their file. Your note says the totals agreed, or where they did not, by function.

Identify is a sample of identity, written before you arrive. How many, from which rows, compared to the asset record: present, matching, or not. A rule invented in the aisle to match what you had time for is not a rule. If you check fewer than you wrote, the sentence narrows. It does not stay "identity verified."

Sample the running state the same way. One or two machines in a row, configuration against the record, and whether it was actually running. A dark machine is not a pass because the row looked full. Write dark. Do not infer health from a front panel.

Witness means you saw their test, or you saw the document that says it passed, and you say which. Their pass document is not your test. The verification book already split those verbs. Use them. If you did not see the test, you do not write that you verified performance. You write that a document exists, who signed it, and that you did not rerun it.

Photographs are evidence in their file if the engagement allows them. They are not the finding. A photo of a nameplate is not a load. A photo of a screen is not a quality mark.

## What you write the same day

Write the four acts before you sleep, in the sheet, not in a chat. Count result. Sample as written or narrowed. What was dark. Which verb for their test. Rooms not entered. A note written the next afternoon from memory will promote the rooms you understood and drop the door that stayed shut. The shut door is the point of writing it the same day.

Do not add serials to that note if the note will be pasted into the opinion. Function and result are enough. Their asset file already has the identities. A working note that only makes sense beside a photograph is a caption. Rewrite it in sentences before you leave the building, while you can still check a door.

If they ask for a verbal result at the door, give the limits, not a preview of the yes. "Count done, one identity gap, performance not witnessed, second feed spoken only." That is a complete door sentence. "Looks fine" is the sentence you will spend the next week taking back.

## Statistical Field Sampling Mathematics: Count, Identify, Sample, Witness

In institutional M&A acquisitions and project finance underwriting for mission-critical data centers, every qualitative observation recorded during the site walk must be translated into a deterministic commercial or contractual parameter for the investment committee and lending syndicate:

$$n_{\text{sample}} = \lceil \sqrt{N_{\text{population}}} \rceil + 1$$

An observation that merely remarks on plant appearance without quantifying its impact on **Firm Deliverable IT Capacity ($\text{MW}$)**, **Single-Point-of-Failure ($\text{SPOF}$) Availability**, **Immediate Catch-Up Capital Expenditure ($\text{CapEx}$)**, or **Conditions Precedent ($\text{CP}$) / Conditions Subsequent ($\text{CS}$)** fails to protect the relying party.

| TDD Audit Evaluation Axis | Seller / Data Room Presentation | Independent Engineer Verification Protocol | Financing / Acquisition Covenant Impact |
| :--- | :--- | :--- | :--- |
| **Primary Audit Objective** | Statistical Field Sampling Mathematics: Count, Identify, Sample, Witness | Cross-check VDR contracts against physical nameplates & test logs | Convert unverified claims into explicit CP/CS or valuation haircuts |
| **Sampling & Evidence Rule** | Curated tour of flagship hall or summary slide | Statistical random sample ($n = \lceil\sqrt{N}\rceil + 1$) chosen by auditor | Any sample mismatch triggers expanded $100\%$ population audit |
| **Redundancy & Capacity Gate** | Nameplate sum of generators, chillers, or transformers | Derate for $99.6\%$ ASHRAE extreme wet-bulb and N+1/2N fault paths | Lock underwritten revenue model to firm derated MW ceiling |
| **Financial Protection Mechanism** | Seller warranty representation in purchase agreement | Quantify remediation cost $C_{\text{fix}}$ + schedule delay risk | Require $150\%\text{--}200\%$ cash escrow holdback at financial close |

## Decisions to record

- Count: reconciled to their list, or inventory only.
- Sample rule, written before arrival. Actual sample, if smaller.
- Witnessed, or accepted as their document. Not both by default.
- Running state seen, including what was dark.
