# 9. People, paper, spares

A plant does not meet a service level because the equipment is redundant on a slide. It meets it if someone is there, the stop is findable, and the part the job refuses to start without is in a place a second person can find.

The roster is a document, not a name they mention. Who covers the hour the contract cares about. A team name is not a person. If the roster and the interview disagree, write both. Do not pick the kinder one.

Procedures: you sample, you do not certify the binder. Standing, change, and emergency, one of each if they exist. Can the person say the stop. Does the emergency paper end at the first safe state, or is it a repair manual. A twenty-page emergency paper is a finding about the paper, not a compliment about thoroughness. The day book already split those three. Use the split. Do not paste their procedures.

Spares: the rule, not the catalog. Which job will not start without which part, and whether that part was seen or only listed. A list you did not check is their claim. A price list is not a spare. Training is a signature that the pages were shown, not a slide attendance sheet, if they claim the staff can run the platform.

Maintenance policy and lifespan are claims about the future. You may note the manufacturer's stated life if a document says it, and you say you did not test the life. You may not convert a depreciation period in a contract into a technical life. Those are different sentences. Counsel owns the first. You refuse to dress it as the second.

## Decisions to record

- Roster seen, and the hour it covers. Or not seen.
- One standing, one change, one emergency paper sampled. Stop sayable, or not.
- Spare rule checked against the shelf, or list only.
- Lifespan left as a document, not converted into a test.
