# 12. Red flags, then the report

If the engagement asks for an early flag list, it is a list of what would change the financing sentence, known so far, not a draft of the whole report. A flag is a missing permit counsel needed, a performance sentence with no evidence, a chair that cannot be named, a sample that already failed, a path that is only a speech. A messy cable is not a flag unless it is the path.

The report that follows has one opinion, narrow. Scope. What you read. What you saw. What you accepted as their document. What you did not look at. Findings that change a delivery node or later operation, each with the evidence tag. Open items. The sentence you will sign, and the sentence you will not.

"No issue found" is allowed only with the look attached. No issue in the rooms you entered, on the sample you wrote, in the documents you opened. A bare no-issue is how the unread appendix becomes reviewed.

Their comment on the draft is a comment. It does not delete a finding. It may add a document you then read and tag. If the document closes the finding, write the close with the revision. If it does not, the finding stays. Do not soften the verb to keep the timetable. A late document is a new read, not a silent edit of the opinion you already sent.

The opinion does not certify the tenant's business, the market, or the legal enforceability of the contract. Say that in the same section as the yes. A yes without those limits will be quoted without them.

## Structuring the 48-Hour Red-Flag Ledger and Final Covenant Schedule

In institutional M&A acquisitions and project finance underwriting for mission-critical data centers, every qualitative observation recorded during the site walk must be translated into a deterministic commercial or contractual parameter for the investment committee and lending syndicate:

$$\text{Tier 1 Fatal Flaw} \implies \text{Halt Debt Syndication / Exclusivity}$$

An observation that merely remarks on plant appearance without quantifying its impact on **Firm Deliverable IT Capacity ($\text{MW}$)**, **Single-Point-of-Failure ($\text{SPOF}$) Availability**, **Immediate Catch-Up Capital Expenditure ($\text{CapEx}$)**, or **Conditions Precedent ($\text{CP}$) / Conditions Subsequent ($\text{CS}$)** fails to protect the relying party.

| TDD Audit Evaluation Axis | Seller / Data Room Presentation | Independent Engineer Verification Protocol | Financing / Acquisition Covenant Impact |
| :--- | :--- | :--- | :--- |
| **Primary Audit Objective** | Structuring the 48-Hour Red-Flag Ledger and Final Covenant Schedule | Cross-check VDR contracts against physical nameplates & test logs | Convert unverified claims into explicit CP/CS or valuation haircuts |
| **Sampling & Evidence Rule** | Curated tour of flagship hall or summary slide | Statistical random sample ($n = \lceil\sqrt{N}\rceil + 1$) chosen by auditor | Any sample mismatch triggers expanded $100\%$ population audit |
| **Redundancy & Capacity Gate** | Nameplate sum of generators, chillers, or transformers | Derate for $99.6\%$ ASHRAE extreme wet-bulb and N+1/2N fault paths | Lock underwritten revenue model to firm derated MW ceiling |
| **Financial Protection Mechanism** | Seller warranty representation in purchase agreement | Quantify remediation cost $C_{\text{fix}}$ + schedule delay risk | Require $150\%\text{--}200\%$ cash escrow holdback at financial close |

## Decisions to record

- Flags limited to what changes the financing sentence.
- No-issue sentences, each with the look attached.
- A comment that tried to delete a finding, and whether a new document actually closed it.
- Limits in the same section as the opinion.
