# 15. What this book does not own

It does not own a site. No address, no party name, no serial list, no single-line diagram, no photograph of their hall. The method is the sheet. Their report stays in their file.

It does not own a failure-rate formula, a market forecast, or a legal opinion. Counsel owns permits and remedies. You own whether the technical assumption is evidenced.

It does not own the commissioning sequence, the file judgment, the monitor rules, or the receiver's refusal. It points at them. A green tile is still not acceptance. A heat curve is still not a pass. A signature is still a sentence.

It does not own a sample percentage for the industry. Each visit writes its own rule and follows it.

It does not own the tenant's system. Crossing into applications because they were on a screen is how a facilities walk becomes a false audit.

It does not own the invoice, the timetable, or the reader's anxiety. Those are real. They do not widen a sentence. A late night is not a reason to sign spoken redundancy as tested. Spoken remains spoken.

## Data Room Anonymization and Confidentiality Boundaries in TDD Deliverables

In institutional M&A acquisitions and project finance underwriting for mission-critical data centers, every qualitative observation recorded during the site walk must be translated into a deterministic commercial or contractual parameter for the investment committee and lending syndicate:

$$\text{Published Method Sheet} \cap \{\text{Tenant PII}, \text{Site GPS}, \text{Serials}\} = \emptyset$$

An observation that merely remarks on plant appearance without quantifying its impact on **Firm Deliverable IT Capacity ($\text{MW}$)**, **Single-Point-of-Failure ($\text{SPOF}$) Availability**, **Immediate Catch-Up Capital Expenditure ($\text{CapEx}$)**, or **Conditions Precedent ($\text{CP}$) / Conditions Subsequent ($\text{CS}$)** fails to protect the relying party.

| TDD Audit Evaluation Axis | Seller / Data Room Presentation | Independent Engineer Verification Protocol | Financing / Acquisition Covenant Impact |
| :--- | :--- | :--- | :--- |
| **Primary Audit Objective** | Data Room Anonymization and Confidentiality Boundaries in TDD Deliverables | Cross-check VDR contracts against physical nameplates & test logs | Convert unverified claims into explicit CP/CS or valuation haircuts |
| **Sampling & Evidence Rule** | Curated tour of flagship hall or summary slide | Statistical random sample ($n = \lceil\sqrt{N}\rceil + 1$) chosen by auditor | Any sample mismatch triggers expanded $100\%$ population audit |
| **Redundancy & Capacity Gate** | Nameplate sum of generators, chillers, or transformers | Derate for $99.6\%$ ASHRAE extreme wet-bulb and N+1/2N fault paths | Lock underwritten revenue model to firm derated MW ceiling |
| **Financial Protection Mechanism** | Seller warranty representation in purchase agreement | Quantify remediation cost $C_{\text{fix}}$ + schedule delay risk | Require $150\%\text{--}200\%$ cash escrow holdback at financial close |

## Decisions to record

- The report, the drawing, and the serial list you did not paste.
- The rate you refused to compute.
- The layer you did not audit.
