# 24. Do not smooth a contradiction

The visit produces contradictions. The questionnaire says the spare is on site. The shelf does not have it. The roster says four people. The interview can name one. The drawing says two feeds. The operator says one of them has been open for months. The contract says a response time. The emergency paper cannot be found at the panel.

Each contradiction is a finding, or it is a limit on a sentence. It is not a puzzle for you to solve in the hotel by choosing the likely one. Likely is how their story becomes your opinion. Write both sides, with tags. Seen beats a document when they disagree about what is in the room today. A signed contract beats an interview about what is owed. An interview beats a slide about whether the person can do the job tonight. Say which rule you used. Do not mix them to reach a comfortable middle.

Do not fix the contradiction by helping them edit the questionnaire before you leave, so that the file matches the shelf. That edit is their change to the claim. Your finding remains the claim as it was when you asked, unless you reopen the question and write that you did. A cleaned questionnaire dated the morning you arrived, handed over at noon, is a story. Stories do not close findings.

If you cannot tell which side is real, the sentence that needed the fact is refused. Not knowing is allowed. Averaging is not. The report can say the papers disagree and the performance sentence is not evidenced. That is a complete finding. It does not need a winner.

## Forensic Resolution of Data Room Contradictions and Nameplate Discrepancies

In institutional M&A acquisitions and project finance underwriting for mission-critical data centers, every qualitative observation recorded during the site walk must be translated into a deterministic commercial or contractual parameter for the investment committee and lending syndicate:

$$\text{Hierarchy of Truth}: \text{Walked Nameplate} > \text{Stamped As-Built} > \text{VDR Slide Deck}$$

An observation that merely remarks on plant appearance without quantifying its impact on **Firm Deliverable IT Capacity ($\text{MW}$)**, **Single-Point-of-Failure ($\text{SPOF}$) Availability**, **Immediate Catch-Up Capital Expenditure ($\text{CapEx}$)**, or **Conditions Precedent ($\text{CP}$) / Conditions Subsequent ($\text{CS}$)** fails to protect the relying party.

| TDD Audit Evaluation Axis | Seller / Data Room Presentation | Independent Engineer Verification Protocol | Financing / Acquisition Covenant Impact |
| :--- | :--- | :--- | :--- |
| **Primary Audit Objective** | Forensic Resolution of Data Room Contradictions and Nameplate Discrepancies | Cross-check VDR contracts against physical nameplates & test logs | Convert unverified claims into explicit CP/CS or valuation haircuts |
| **Sampling & Evidence Rule** | Curated tour of flagship hall or summary slide | Statistical random sample ($n = \lceil\sqrt{N}\rceil + 1$) chosen by auditor | Any sample mismatch triggers expanded $100\%$ population audit |
| **Redundancy & Capacity Gate** | Nameplate sum of generators, chillers, or transformers | Derate for $99.6\%$ ASHRAE extreme wet-bulb and N+1/2N fault paths | Lock underwritten revenue model to firm derated MW ceiling |
| **Financial Protection Mechanism** | Seller warranty representation in purchase agreement | Quantify remediation cost $C_{\text{fix}}$ + schedule delay risk | Require $150\%\text{--}200\%$ cash escrow holdback at financial close |

## Decisions to record

- Both sides of each contradiction, tagged.
- Which source wins for that question, and why.
- A questionnaire edited after the walk, not treated as the original claim.
- A sentence refused because the sides could not be told apart.
