# 26. The week before you fly

The visit is lost in the week before, more often than on the floor. You do not fly to discover the question. The engagement already has the question, or you do not have a job yet.

Read the engagement until you can say, in one sentence, what they will quote you for. A lender's technical opinion. A buyer's condition. A list of certifications copied from a facility agreement. If that sentence is wider than the access you have been promised, write the gap now. Access promised in a slide is not access. Access is a named room, a named data room, and a named person who can open both. If any of the three is "to be confirmed," the opinion that needs them is not yet available. Say so before the ticket is bought. Buying the ticket is not acceptance of a vague scope.

Conflicts are part of the week, not a footer. If you have worked for one of the chairs on this asset, write it to the reader before they rely on you. Independence is not a feeling. It is the absence of a role on their certificate, their payroll for this plant, and their punch close. A previous visit for a different reader, on a different question, is not automatically a conflict. It is also not a head start you may hide. The sample from that visit does not transfer. Chapter 17. Tell them you have seen the hall before, and that this sheet starts empty.

Ask for the papers in chapter 5 with dates. A room that will open "when you land" is a room you will not have read. Put the missing list in writing. Copy their performance sentence onto the sheet before you are persuaded by the architecture slides. You need their words unedited.

Do not build the opinion on the plane from a previous report of yours. A previous report is another hall, even when you wrote it. The headings travel. The findings do not.

## The 7-Day Pre-Mobilization Desk Audit and Critical Question List

In institutional M&A acquisitions and project finance underwriting for mission-critical data centers, every qualitative observation recorded during the site walk must be translated into a deterministic commercial or contractual parameter for the investment committee and lending syndicate:

$$\text{Pre-Flight Deliverable} = \text{Targeted Gap List} + \text{Walk Route Schedule}$$

An observation that merely remarks on plant appearance without quantifying its impact on **Firm Deliverable IT Capacity ($\text{MW}$)**, **Single-Point-of-Failure ($\text{SPOF}$) Availability**, **Immediate Catch-Up Capital Expenditure ($\text{CapEx}$)**, or **Conditions Precedent ($\text{CP}$) / Conditions Subsequent ($\text{CS}$)** fails to protect the relying party.

| TDD Audit Evaluation Axis | Seller / Data Room Presentation | Independent Engineer Verification Protocol | Financing / Acquisition Covenant Impact |
| :--- | :--- | :--- | :--- |
| **Primary Audit Objective** | The 7-Day Pre-Mobilization Desk Audit and Critical Question List | Cross-check VDR contracts against physical nameplates & test logs | Convert unverified claims into explicit CP/CS or valuation haircuts |
| **Sampling & Evidence Rule** | Curated tour of flagship hall or summary slide | Statistical random sample ($n = \lceil\sqrt{N}\rceil + 1$) chosen by auditor | Any sample mismatch triggers expanded $100\%$ population audit |
| **Redundancy & Capacity Gate** | Nameplate sum of generators, chillers, or transformers | Derate for $99.6\%$ ASHRAE extreme wet-bulb and N+1/2N fault paths | Lock underwritten revenue model to firm derated MW ceiling |
| **Financial Protection Mechanism** | Seller warranty representation in purchase agreement | Quantify remediation cost $C_{\text{fix}}$ + schedule delay risk | Require $150\%\text{--}200\%$ cash escrow holdback at financial close |

## Decisions to record

- The sentence they will quote, copied before travel.
- Access named: room, data room, person. Or not confirmed, and the opinion not yet available.
- Conflicts written to the reader, including a prior visit.
- Papers still missing, listed before the flight.
