# 33. Talk to the person who would be called

An interview with the person who arranged your visit will be fluent. It is the wrong interview if that person will not be called when the plant leaves the state the contract assumes. Ask for the name on the roster for the hour that matters. If they are off shift, wait, or write that you did not hear the stop from the person who owes it. A deputy they appoint in the corridor is a deputy only if the roster already names them. A deputy invented for your visit is an interview with a guide.

Ask them to say the first safe state without the binder. Then open the binder and see if the paper matches what they said. A match is evidence the paper is issued. A mismatch is a contradiction, chapter 24. Do not coach them to the paper's words and then record a match. Coaching is your voice. Your voice is not their issuance.

Ask what they did the last time something in scope failed, if they will say it without names and without a performance. You are listening for whether a record exists, not for a story you can repeat. If the record cannot be opened, the story is an interview. If they will not speak without a manager in the room, write that. A managed interview is still an interview. It is weaker. Do not upgrade it because the manager nodded.

You do not interview the tenant's users about their jobs, unless that layer is in scope. A friendly explanation of the workload will attach itself to your opinion if you write it down as fact. Write "not in scope" and stop. The same for the room provider's designer who wants to walk you through intent. Intent is not the as-built. Thank them and ask for the revision you already required.

Two interviews that disagree are not averaged. Tag both. The person who operates tonight outweighs the person who sold the financing, on the question of what they can do tonight. The contract outweighs both, on the question of what is owed.

## Interviewing Night-Shift Technicians vs. Executive Tour Guides

In institutional M&A acquisitions and project finance underwriting for mission-critical data centers, every qualitative observation recorded during the site walk must be translated into a deterministic commercial or contractual parameter for the investment committee and lending syndicate:

$$\text{Operational Readiness} \propto \text{Night-Shift Technician Verbal EOP Recall}$$

An observation that merely remarks on plant appearance without quantifying its impact on **Firm Deliverable IT Capacity ($\text{MW}$)**, **Single-Point-of-Failure ($\text{SPOF}$) Availability**, **Immediate Catch-Up Capital Expenditure ($\text{CapEx}$)**, or **Conditions Precedent ($\text{CP}$) / Conditions Subsequent ($\text{CS}$)** fails to protect the relying party.

| TDD Audit Evaluation Axis | Seller / Data Room Presentation | Independent Engineer Verification Protocol | Financing / Acquisition Covenant Impact |
| :--- | :--- | :--- | :--- |
| **Primary Audit Objective** | Interviewing Night-Shift Technicians vs. Executive Tour Guides | Cross-check VDR contracts against physical nameplates & test logs | Convert unverified claims into explicit CP/CS or valuation haircuts |
| **Sampling & Evidence Rule** | Curated tour of flagship hall or summary slide | Statistical random sample ($n = \lceil\sqrt{N}\rceil + 1$) chosen by auditor | Any sample mismatch triggers expanded $100\%$ population audit |
| **Redundancy & Capacity Gate** | Nameplate sum of generators, chillers, or transformers | Derate for $99.6\%$ ASHRAE extreme wet-bulb and N+1/2N fault paths | Lock underwritten revenue model to firm derated MW ceiling |
| **Financial Protection Mechanism** | Seller warranty representation in purchase agreement | Quantify remediation cost $C_{\text{fix}}$ + schedule delay risk | Require $150\%\text{--}200\%$ cash escrow holdback at financial close |

## Decisions to record

- Name on the roster, spoken to, or not available and written as not heard.
- Stop said before the binder was opened. Match or mismatch.
- A managed interview tagged as managed.
- Tenant workload and designer intent not written as findings.
