# 0. How to use this book

This book is for the person sent to a data center to say, in writing, what a lender or a buyer may rely on. The visit is a technical due diligence. It is not a design. It is not a commissioning. It is not an audit of the tenant's applications.

The method comes from a lender's technical visit on a live hall: desk review, a questionnaire, interviews, a walk, a count, a sample, and a witness of tests someone else ran. The site, the parties, the addresses, and the equipment list stay out. If a sentence here starts to look like that report, it does not belong.

The earlier books already say when a file is a pass, when a screen may speak, and when a receiver refuses a signature. This book is the visit that produces the sentence those people will be asked to trust. You do not rerun their heat window. You do not sign their operation. You write what you saw, what you accepted as a document, and what you did not look at.

When you finish, you should be able to hand over one visit sheet. It names the scope, the chairs, the sample rule, and the sentence you will sign. It is in chapter 14. If you fly tomorrow, start there. The week before is chapter 26. A visit with no site, so the sheet has a shape, is chapter 30. Conditions someone will draft from your findings are chapter 31.

## What you may copy

You may copy the sheet headings. You may not paste a sentence from this book into a customer's report and call it their finding. Their contract, their drawings, and their serial lists stay in their file.

## Decisions to record

- The sentence the engagement letter already asks you to sign.
- The layer you will not audit.
- The sample rule, written before you land.


---

# 1. What this visit is

A technical due diligence is a reading of technical risk against a contract, done by someone who does not own the plant and will not operate it. The reader is usually a lender, sometimes a buyer. They need to know whether the thing they are financing can do the job the papers say, and what happens if a named assumption fails. They do not need a second design, and they do not need you to be enthusiastic.

Three principles are enough. You are independent of the parties. You follow risk to a delivery node or to later operation, not every interesting detail. You check compliance by citing the title the contract already names, not by pasting the standard. If a finding does not change a delivery date, a contracted performance, a permit, or the ability to operate, it is a note. Notes may be filed. They do not get the tone of a red flag.

You will be asked to certify things the financing documents name. Read that list before you travel. A certification you did not see in the engagement is not yours to invent on site. A certification you cannot evidence is refused, in the same document as any yes. The handover book already required that shape. It applies here with a lender in the room instead of an operator.

## What the visit is not

It is not a market essay. A paragraph about regional demand, geopolitics, or how competitive the platform "feels" is not a technical finding. If the engagement asks for obsolescence risk, you write what the contract assumes about the equipment generation, and whether a supply agreement covers a shortfall. You do not write a forecast. Counsel reads the warranty. You say whether the technical assumption inside it is evidenced.

It is not a commissioning. You do not issue levels. You may read a level map if one exists, and say whether the words match the tests. The third book owns how those levels are numbered. You do not reteach them in the lender's report.

It is not a safety inspection you are not qualified to sign, and it is not a legal opinion. Permits are confirmed with counsel, from the documents they accept. You do not bless a filing because the cover looks official.

## The four-stage review and the risk taxonomy

Every technical due diligence operates along a disciplined four-stage pipeline. Conflating stages or delivering an informal verdict at the curb destroys the legal insulation of the technical opinion:

1. **Stage 1: Desk Review and Virtual Data Room (VDR) Audit**: Inspect utility interconnection agreements, firm capacity reservations, Single-Line Diagrams (SLD), civil hydrology studies, building permits, Certificate of Occupancy, Phase I Environmental Site Assessments (ESA), and equipment maintenance logs.
2. **Stage 2: Physical Site Walk and Asset Verification**: Execute the four core acts—Count against inventory, sample identity under the pre-written rule (N_sample = √N + 1), sample running operational state, and verify test documentation without confusing pass certificates with witnessed tests.
3. **Stage 3: Interim Red-Flag Report (48-Hour Turnaround)**: Deliver an early, numbered ledger identifying deal-breakers, unmitigated single points of failure (SPOF), and material capital expenditure (CAPEX) catch-up requirements.
4. **Stage 4: Final Technical Opinion and Financing Covenants**: Formulate enforceable Conditions Precedent (CP) required prior to initial debt drawdown, Conditions Subsequent (CS) post-closing cure milestones, and formal escrow holdbacks (150%–200% of remediation cost).

![Figure 09.1: Technical Due Diligence Audit Framework and Fatal Flaw Gating](../figures/fig-01-tdd-audit-framework-and-red-flags.png)

Findings are rigorously segregated into a three-tier hierarchy:
- **Tier 1: Fatal Flaw (Red Flag)**: Unresolvable utility clawbacks, location within unmitigated 100-year/500-year flood plains, lack of fundamental zoning or occupancy permits, unresolvable right-of-way encumbrances, or total absence of emergency autonomous run paths. Halts debt syndication immediately.
- **Tier 2: Material Deficiency (Amber Flag)**: Degraded fuel without polishing, floor loading deficits for dense AI racks, single-header cooling vulnerabilities, or incomplete integrated systems commissioning. Handled via mandatory Conditions Precedent and financial escrow holdbacks.
- **Tier 3: Operational Defect (Green Flag)**: Redline drawing reconciliation backlog, minor maintenance contract renewal gaps, or cosmetic non-structural defects. Resolved under Conditions Subsequent within a 90-day post-closing cure window.

## Decisions to record

- Reader: lender, buyer, or other. Named in the engagement, not guessed.
- Certifications the financing documents require, listed before travel.
- The 4-stage timeline agreed in the engagement letter.
- Market language strictly excised from the technical opinion.


---

# 2. The line you will not cross

A hall visit collects everything, because everything is in the room. Your scope does not. Write the line before the questionnaire goes out. For an operator who delivers infrastructure and a hardware platform, the line often stops under the tenant's operating system. Applications, the tenant's own security operation, and the management of their jobs are not your audit, unless the engagement names them in a sentence you can evidence.

Crossing the line feels thorough. It makes the report wider than the access you had. A screenshot of a dashboard is not an application audit. A conversation about how the customer trains models is not a finding about the plant. File the conversation as context if you must. Do not let it support a sentence about fitness.

The same line runs the other way. The room provider's electrical plant is not the operator's spare-parts drawer, and the operator's drawer is not the tenant's acceptance test. Each chair has papers. You do not borrow a pass from one chair to clear another. Chapter 3 names the chairs. This chapter only says you write the line, and you repeat it in the report so a later reader cannot widen it.

If the engagement is silent, ask before you travel. Silence is not permission to audit the tenant. It is a missing scope. A missing scope is refused the way a missing sheet is refused. You may still walk what you can see. You may not call the unseen layers reviewed.

## When they widen it for you

The party under review will offer more access than the engagement, because more access feels like a cleaner opinion. A tenant screen, a security log, a job history. Take it only if you are willing to evidence it and the reader asked. Extra access you do not know how to judge will be described badly, and the description will be treated as a review. Decline, and write declined. Declined is cleaner than a paragraph of impressions.

If the reader later wishes the line had been wider, that is a new engagement, with access and a method, not a sentence you add because you happened to see a screen. Happened to see is not a sample rule. It is how one machine becomes "the platform."

## Decisions to record

- The lowest layer in scope, and the first layer out of scope.
- Access you do not have. Those layers are not reviewed.
- A dashboard you will not treat as an application audit.


---

# 3. Three chairs

Someone provides the room: power, cooling, the building, the duty roster for the hall. Someone operates the equipment that was put in the room: servers, the network they own, the spares, the tickets. Someone is the customer who specified the equipment and may run the work on it. Three chairs. A due diligence that merges them will sign one party's pass for another's risk.

Write who delivers what, by function, not by brand. The room can be excellent and the equipment count wrong. The equipment can be counted and the tenant's test unwitnessed. The tenant can have a pass document and the operator can have no spare. Each of those is a separate sentence.

Ask, for each contracted performance, which chair owes it. A service level that the end customer cares about may depend on the room provider's power, the operator's spare, and the customer's own acceptance. If you cannot name the chair, you cannot say the level is achievable. You can say the papers do not show who owes it. That is a finding.

Do not take a market story from one chair and attach it to the plant. Fitness for a later tenant, a change of use, a retail shape instead of a lease, is a commercial scenario. It is not evidenced by a walk. If the engagement requires you to note it, label it a scenario. Scenarios do not get the verb "can."

## Decisions to record

- Three chairs, by function. No brands required.
- For each contracted performance: which chair owes it, or "not shown."
- A reuse or exit story labeled as a scenario, or not written.


---

# 4. Independence

You are not on the project team. You do not fix a finding during the visit in order to clear it. You do not let the party who wants the financing draft your sentence. Independence is a practical rule: your name is not on their certificate, their payroll for this asset, or their punch-list close.

A questionnaire answered only by the party under review is their claim. It becomes your finding only when a document or a walk agrees, and you write which. An interview is a claim with a voice. Same rule. Desk review without a walk can support a paper finding. It cannot support "we saw the plant." Say which visit you made.

If you are shown a draft of your own report with their edits already in the findings, read it as a comment, not as your text. Restore the sentence you can evidence, or refuse the paragraph. Attendance at their meeting is not agreement. Do not leave your name on a circulated draft you did not sign.

Gifts, a tour that skips the rooms in scope, and a data room that opens the day you fly are limits, not insults. Write the limit. A finding of "no issue" requires the look. If the look was narrowed, the no-issue sentence narrows with it.

## Decisions to record

- You do not close their punch items.
- Each finding tagged: document, interview, or seen.
- A draft you took your name off.


---

# 5. Papers before the plane

The visit is short. The reading is not. Ask for the papers before you travel, with enough days to actually read them. A data room that opens on the morning of the walk is a tour. You may still walk. You may not sign a review of documents you have not read.

The minimum set, if the engagement is a lender's technical look at a delivered hall:

The engagement, and the certifications it names. The contract that states the performance, cited, not pasted. The split of chairs: who provides the room, who operates, who the customer is. Permits the counsel will rely on, listed, so you know which ones you are not opining on. The level map or test pack, if they claim commissioning. The as-operated drawings only far enough to know design from as-built. A duty roster. A spare rule. The procedures a night shift can find: standing, change, and emergency. Not the whole binder. The index, and the three you will sample.

You do not demand a market study, a serial dump, or a point list. A serial dump is their asset file. Your sheet will say whether identity was checked, and the rule, not the numbers. A point list is not a quality mark. The monitor book already refused that substitution.

If a paper is missing, write missing before you fly, so the site visit is not spent hunting it. A paper produced on site is read later, or it is marked unread. Unread is not accepted.

## What you do with a late room

If the room opens after you have traveled, you do not pretend the week of reading happened on site. You list what you could read in the hours you had, and you list the rest as not read. A speed-read of a contract on a phone is not a review of the contract. Say skimmed, or say not read. Skimmed does not support a sentence about a clause you might have missed. The clauses that match the performance sentence are either opened, or the performance review waits.

Do not let the host walk you through the documents instead of giving them to you. A walkthrough is an interview about the documents. It is not the documents. Ask for the file. If the file cannot leave a screen they control, read it there and write the revision and the time. A screen they scroll for you, too fast to read, is not read.

## Decisions to record

- Papers requested, and the date the room opened.
- Missing papers, written before the walk.
- Drawings told apart: design or as-built, or not accepted as current.


---

# 6. Ask, then check

Three tools, used in that order. A questionnaire makes them write the claim. An interview shows whether the person who operates can say the same claim. A desk review checks the claim against a document. None of the three is a walk. Do not let a confident interview replace a count.

The questionnaire asks for functions, not for a story. Who is on at night. What spare the job will not start without. Which contract sentence they believe they meet. What they know is open. A questionnaire that only asks for strengths will be answered with strengths. Ask for the open items by name. If they write none, the punch print later either agrees or the questionnaire is a false document.

The interview is with the person who would be called, not only the person who sells the financing. If that person cannot say the first safe state, the emergency paper is not issued, whatever the binder contains. You do not grade their character. You record whether the stop could be said aloud.

Desk review cites the document, the revision, and the date you read it. A slide with no revision is not the document. A contract appendix you did not open is not reviewed. Write "not read" rather than a smooth paragraph that implies you did.

Disagreement between the three is the finding. Do not average them into a likely story. The handover book refused that average. So does this visit.

## Decisions to record

- Claims written by them, before the interview.
- The person who could, or could not, say the stop.
- Documents read, by revision. Not read, listed.


---

# 7. The walk

On a short delivery you will not retest the hall. You can still do four things that are not a tour. Count. Identify. Sample. Witness.

Count is everything in scope, against their list, or a statement that the list was not there and you counted what you could see. A count without their list is an inventory, not a reconciliation. Say which. Do not publish the list. Their identifiers stay in their file. Your note says the totals agreed, or where they did not, by function.

Identify is a sample of identity, written before you arrive. How many, from which rows, compared to the asset record: present, matching, or not. A rule invented in the aisle to match what you had time for is not a rule. If you check fewer than you wrote, the sentence narrows. It does not stay "identity verified."

Sample the running state the same way. One or two machines in a row, configuration against the record, and whether it was actually running. A dark machine is not a pass because the row looked full. Write dark. Do not infer health from a front panel.

Witness means you saw their test, or you saw the document that says it passed, and you say which. Their pass document is not your test. The verification book already split those verbs. Use them. If you did not see the test, you do not write that you verified performance. You write that a document exists, who signed it, and that you did not rerun it.

Photographs are evidence in their file if the engagement allows them. They are not the finding. A photo of a nameplate is not a load. A photo of a screen is not a quality mark.

## What you write the same day

Write the four acts before you sleep, in the sheet, not in a chat. Count result. Sample as written or narrowed. What was dark. Which verb for their test. Rooms not entered. A note written the next afternoon from memory will promote the rooms you understood and drop the door that stayed shut. The shut door is the point of writing it the same day.

Do not add serials to that note if the note will be pasted into the opinion. Function and result are enough. Their asset file already has the identities. A working note that only makes sense beside a photograph is a caption. Rewrite it in sentences before you leave the building, while you can still check a door.

If they ask for a verbal result at the door, give the limits, not a preview of the yes. "Count done, one identity gap, performance not witnessed, second feed spoken only." That is a complete door sentence. "Looks fine" is the sentence you will spend the next week taking back.

## Decisions to record

- Count: reconciled to their list, or inventory only.
- Sample rule, written before arrival. Actual sample, if smaller.
- Witnessed, or accepted as their document. Not both by default.
- Running state seen, including what was dark.


---

# 8. The plant, as classes of risk

You are not redrawing the single line. You are asking whether the class of risk the contract assumes is the class you can see, and whether a failure of that class has a path that does not depend on a speech.

Power: is there a second path for the equipment in scope, and is it evidenced by a drawing you accept as current plus a test document, or only by a speech? A ring, a second feed, a generator, a battery duration, are names. They become findings only when a document says they were tested, or you saw the test. A duration printed on a UPS brochure is not the test. Design kilowatts are not the operating load. The day book already refused that cell. Do not fill it here to look complete.

Cooling: condensate that can reach equipment is a risk you can see. Makeup water that has one source and no stored volume is a risk you can ask about. You do not need their pipe sizes in the report. You need the path, and whether a second source or a tank is a document or a hope.

Controls and leaks of air and water follow the same split. A screen that is green is not a handover of the monitor. If the financing depends on alarms, the points that would wake someone need the acceptance the monitor book already defined, or you write that the screen is installed and not accepted.

Write risks as: what fails, who owes the response, what you saw, what is only a document. A risk with no owner is the finding. A risk they call minor is not sized by the adjective. If it can stop the contracted performance, it is not minor.

## Emergency fuel and water autonomy envelopes

A facility that claims Tier III or Tier IV concurrently maintainable autonomy must maintain physical, unshared on-site storage envelopes capable of sustaining 100% full-load operations during a catastrophic grid or municipal water collapse:

![Figure 09.4: On-Site Fuel and Water Emergency Autonomy Envelopes](../figures/fig-04-onsite-fuel-and-water-autonomy-envelope.png)

### 1. Emergency diesel storage and fuel quality physics

The total fuel storage envelope must satisfy a minimum 72-hour full-load runtime under continuous emergency generation, augmented by an industry-standard 15% safety ullage margin:

$$V_{\text{fuel}} = N_{\text{gen}} \times \dot{m}_{\text{fuel}} \times t_{\text{run}} \times 1.15$$

For a 20 MW IT facility supported by 10 standby diesel generators (2.5 MVA each, consuming approximately 540 L/h at full load), the mandatory 72-hour on-site reserve is:

$$V_{\text{fuel}} = 10 \times 540\,\text{L/h} \times 72\,\text{h} \times 1.15 = 447,120\,\text{liters} \quad (\approx 448\,\text{m}^3)$$

A bulk tank alone does not guarantee electrical survival. Modern Ultra-Low Sulfur Diesel (ULSD) is hygroscopic and degrades rapidly in quiescent underground tanks (UST). Condensation creates a water-hydrocarbon interface where anaerobic microbes (*Cladosporium resinae*) flourish, metabolizing sulfur and generating asphaltic particulate sludge. 

During a grid blackout, fuel transfer pumps draw this bottom sludge directly into engine fuel rails. High-pressure common rail (HPCR) diesel injectors operating at 2,000 bar foul and seize within 10 to 15 minutes of startup.

**The TDD Audit Verification**:
1. Check for an automated duplex fuel polishing system operating 24/7. It must incorporate a primary centrifugal coalescer stripping free/emulsified water down to < 50 ppm (ASTM D2709), followed by a 2-micron particulate filter.
2. Confirm the system achieves 100% tank volume turnover every 30 to 45 days.
3. Draw a physical bottom thief sample from each bulk tank during the walk. If the fuel is cloudy, dark, or exhibits biological particulate matter, log a mandatory Tier 2 Condition Precedent requiring full laboratory ASTM D975 fuel assay and remediation prior to closing.

### 2. Evaporative cooling water and thermal ride-through buffer

Evaporative cooling towers reject approximately 1.5–2.2 liters of makeup water per kilowatt-hour of heat rejection (accounting for evaporation, drift, and cycles of concentration blowdown). A 20 MW facility consumes up to 864,000 liters per day (864 m³/day). The TDD auditor must verify a certified 48-hour on-site bulk raw water storage reserve (≥ 1,728 m³) or two independent, geographically diverse municipal water utility mains entering from separate rights-of-way.

Furthermore, centrifugal chillers require 7 to 12 minutes (t_restart) to restart compressors and establish refrigerant oil differential pressure following an electrical transfer transient. In high-density AI clusters, IT liquid loops heat up at rates exceeding +0.15°C/second; without active thermal buffering, coolant supply temperatures breach maximum limits (>35°C) in less than 90 seconds.

The required stratified chilled water Thermal Energy Storage (TES) volume is governed by:

$$V_{\text{tes}} = \frac{Q_{\text{cooling}} \times t_{\text{restart}}}{\rho \times C_p \times \Delta T}$$

Where:
- Q_cooling is the peak critical cooling load (kW).
- t_restart is the certified chiller restart and pull-down latency (seconds).
- ρ is water density (1,000 kg/m³).
- C_p is specific heat capacity (4.186 kJ/kg·°C).
- ΔT is the allowable temperature rise across the thermal buffer before IT thermal throttling occurs (typically 4–6°C).

If the facility lacks an inline stratified TES tank or continuous secondary loop volume sized to this equation, log an unmitigated thermal single point of failure.

## Decisions to record

- Power path: tested, documented, or spoken. Spoken is not accepted.
- 72-hour diesel storage volume reconciled against generator burn rates and 1.15 safety margin.
- Duplex fuel polishing system installed, running, and documented against ASTM D2709 / ASTM D975.
- Water makeup autonomy: 48-hour on-site bulk storage evidenced or diverse utility mains verified.
- Chilled water thermal storage buffer (TES) sized for full chiller restart duration.
- Alarms the financing depends on: accepted as points, or installed only.
- Design load kept out of the operating cell.


---

# 9. People, paper, spares

A plant does not meet a service level because the equipment is redundant on a slide. It meets it if someone is there, the stop is findable, and the part the job refuses to start without is in a place a second person can find.

The roster is a document, not a name they mention. Who covers the hour the contract cares about. A team name is not a person. If the roster and the interview disagree, write both. Do not pick the kinder one.

Procedures: you sample, you do not certify the binder. Standing, change, and emergency, one of each if they exist. Can the person say the stop. Does the emergency paper end at the first safe state, or is it a repair manual. A twenty-page emergency paper is a finding about the paper, not a compliment about thoroughness. The day book already split those three. Use the split. Do not paste their procedures.

Spares: the rule, not the catalog. Which job will not start without which part, and whether that part was seen or only listed. A list you did not check is their claim. A price list is not a spare. Training is a signature that the pages were shown, not a slide attendance sheet, if they claim the staff can run the platform.

Maintenance policy and lifespan are claims about the future. You may note the manufacturer's stated life if a document says it, and you say you did not test the life. You may not convert a depreciation period in a contract into a technical life. Those are different sentences. Counsel owns the first. You refuse to dress it as the second.

## Decisions to record

- Roster seen, and the hour it covers. Or not seen.
- One standing, one change, one emergency paper sampled. Stop sayable, or not.
- Spare rule checked against the shelf, or list only.
- Lifespan left as a document, not converted into a test.


---

# 10. The performance the contract actually names

The technical question is whether they can meet a sentence that is already written. Find that sentence. Availability, a delivery count, a response time, a power or cooling condition. If you cannot find it, you cannot conclude they meet it. You conclude the performance is not stated in the papers you read.

Then map the sentence onto evidence. A service level that assumes the room never drops the equipment needs the room provider's tested path, not the operator's confidence. A level that assumes failed machines are replaced from stock needs the spare you saw, not a mean-time calculation. A level that assumes the customer accepted the platform needs their test document, and your verb: witnessed or accepted as a document.

A shortfall in the contract, revenue, liquidated damages, is counsel's reading. Your part is the technical condition that would trigger it, and whether you saw that condition controlled. You do not compute their loss. You do not advise them to sign the financing.

Obsolescence is the same shape. The supply agreement either names what happens if the generation cannot be supported, or it does not. You say whether the technical assumption is written. You do not predict the market for the generation. A comparison to other halls you have seen is not evidence. Another hall is not this pack.

## Decisions to record

- The performance sentence, quoted short, or "not stated."
- Evidence for each assumption inside it: seen, document, or absent.
- Legal remedies left to counsel. No loss calculated.


---

# 11. What you do not calculate

A due diligence accumulates numbers because lenders like numbers. Most of them are not yours.

You do not compute a failure rate for equipment that has no rate in a document you may cite, and then multiply it into a probability that three will fail together. That product looks like engineering. It is a story. If the manufacturer has not published a figure you are allowed to use, you do not borrow one from "industry practice." Industry practice is the word the handover book already refused. The practical control is the spare, the procedure, and the roster. Write those. Leave the probability out.

You do not convert a nameplate, a design kilowatt, or a brochure runtime into the operating case. You do not add them. You do not fill a capacity cell to seem complete.

You do not score the team. "Technically strong" is a mood. The evidence is whether they could say the stop, whether the sample matched the record, and whether the open items were on the page. Moods do not survive a question from counsel.

You do not invent a sample percentage in this book for every visit. The visit writes its own rule before arrival and follows it. A rule copied from a previous report, including one you wrote, is another hall. State this visit's rule.

You do not put a market growth rate, a share, or a competitiveness adjective in the technical opinion. If the engagement forces a market section, it is a separate section, labeled not a finding, and you do not let the opinion cite it.

## A theory of failure is still a theory

You will be tempted by a short calculation. Take a figure you half remember for how often a class of machine fails. Multiply by the count. Multiply again for the chance that several fail at once. The product is small, so the service level looks safe. The product is not evidence. You do not have their failure figure. A borrowed figure is not a test. A small product will be quoted as your engineering judgment that simultaneous failure can be ignored. That is the sentence this chapter exists to stop.

The control that belongs in the opinion is ordinary and checkable. Is there a spare for the failure the contract assumes. Is there a person. Is there a paper that stops at a safe state. Did you see them, or only hear them. Those three sentences do the work the probability was meant to do, without inventing a rate. If any of the three is missing, the service level is not evidenced. You do not need a tiny number to say that. A tiny number would hide it.

## Decisions to record

- The probability you refused to print.
- The capacity cell you left blank.
- The sample rule of this visit, not of the last one.
- Market text kept out of the opinion, or absent.


---

# 12. Red flags, then the report

If the engagement asks for an early flag list, it is a list of what would change the financing sentence, known so far, not a draft of the whole report. A flag is a missing permit counsel needed, a performance sentence with no evidence, a chair that cannot be named, a sample that already failed, a path that is only a speech. A messy cable is not a flag unless it is the path.

The report that follows has one opinion, narrow. Scope. What you read. What you saw. What you accepted as their document. What you did not look at. Findings that change a delivery node or later operation, each with the evidence tag. Open items. The sentence you will sign, and the sentence you will not.

"No issue found" is allowed only with the look attached. No issue in the rooms you entered, on the sample you wrote, in the documents you opened. A bare no-issue is how the unread appendix becomes reviewed.

Their comment on the draft is a comment. It does not delete a finding. It may add a document you then read and tag. If the document closes the finding, write the close with the revision. If it does not, the finding stays. Do not soften the verb to keep the timetable. A late document is a new read, not a silent edit of the opinion you already sent.

The opinion does not certify the tenant's business, the market, or the legal enforceability of the contract. Say that in the same section as the yes. A yes without those limits will be quoted without them.

## Decisions to record

- Flags limited to what changes the financing sentence.
- No-issue sentences, each with the look attached.
- A comment that tried to delete a finding, and whether a new document actually closed it.
- Limits in the same section as the opinion.


---

# 13. When the window is short

Some deliveries give you days, not a season. The method does not become a tour because the window is short. It becomes a narrower sentence.

Do the four walk acts, smaller, and say so. A full count if the list exists. An identity sample you can finish, under a rule you wrote that morning only if the engagement allows a rule that late. Prefer the rule from the night before. A running-state sample, a few machines, not a feeling about the row. Witness of the customer's test, or acceptance of their pass document, with the verb accurate. If you cannot stay for the test, you have the document or you have nothing. Do not reconstruct the test from a conversation.

Drop, explicitly, what the window cannot support. You did not rerun commissioning. You did not audit the operating system. You did not measure power quality. You did not establish a failure rate. The report that pretends those happened is the false document. A short true report is the work.

Prioritize by the contract sentence. If the financing depends on the equipment being the equipment they bought, identity and count come before a tour of the cooling plant. If it depends on the room staying up, the power path comes before the market slide. A short window spent on the interesting room is a failed visit even if the notes are long.

Write the hours you had, and the rooms you did not enter. Unentered is not reviewed. A host who fills the hours with presentations has used the window. Ask for the floor. If you do not get it, the opinion says the plant was not seen.

## Meetings are not floor time

A kickoff, a management presentation, and a lunch in which the architecture is explained do not count as hours on the floor. Write them separately. If the day is six hours and five of them are slides, you had one hour. The opinion may not sound like a day on site. It sounds like one hour, plus the documents you had already read. That is more useful to a lender than a warm account of a hosted visit.

Ask at the start of the day for the floor time in the calendar, not at the end when the car is waiting. If they will not put it in, you still go to the floor and you write that the schedule did not include it. A schedule that did not include the floor is a finding about the visit, when the engagement was to see the plant.

## Decisions to record

- Hours on the floor, separate from hours in a meeting.
- Rooms not entered.
- Acts finished: count, identity, running sample, witness. Each yes or narrowed.
- Claims the window cannot support, listed in the opinion.


---

# 14. The visit sheet

Copy the headings. Fill them before you sign the opinion, not after counsel has started to quote it. The blank sheet is also in `sheets/visit.md`.

## The master TDD scorecard and financing opinion governance

A technical opinion rendered to an institutional lender or infrastructure buyer is not an informal technical narrative. It is an auditable legal instrument that directly underwrites syndicated debt or equity investment:

![Figure 09.7: Master Technical Due Diligence Scorecard and Financing Opinion Ledger](../figures/fig-07-master-tdd-scorecard-and-refusal-matrix.png)

The assessment is anchored on Six Critical Pillars:
1. **Civil & Site**: FEMA 500-year Base Flood Elevation compliance (+1.0–1.5 m clearance), seismic SDC lateral restraints, soil subsidence surveys, perimeter blast standoff (≥ 30 m), and clear zoning use permits.
2. **Power & Grid**: True transmission substation physical diversity, uncurtailable firm capacity reservation letters, 72-hour on-site fuel autonomy with duplex polishing, and N+1 concurrently maintainable standby generation.
3. **Cooling & Water**: Concurrently maintainable chiller plant (N+1 / 2N), 48-hour on-site makeup water storage, stratified chilled water thermal energy storage buffer (TES) covering 7–12 min chiller restart latency, and closed-loop liquid CDU readiness.
4. **Structural & Space**: Floor live load rating ≥ 20 kN/m² for dense liquid-cooled AI racks, concentrated caster point loading ≥ 15 kN, heavy freight elevator capacity ≥ 3,500 kg, and GPR-scanned slab coring approval.
5. **Permitting & Legal**: Final unconditional Certificate of Occupancy, Phase I/II Environmental Site Assessment clearance, certified local fire authority sign-off, and clean utility easement rights-of-way.
6. **Operations & Spares**: Manned 24/7/365 multi-disciplinary shift roster, OEM service level agreements with 4-hour response, verified MOP/SOP library, and critical emergency spares stocked on site.

The financing outcome follows a strict four-level governance ladder:
- **Level 1: Unconditional Pass (Clean Opinion)**: All six pillars fully evidenced against primary records. Full dual feeds and unencumbered title proven. 100% of Conditions Precedent satisfied. Debt syndication authorized.
- **Level 2: Conditional Close (Escrow Holdback)**: Tier 2 material deficiencies identified (e.g. missing fuel polishing, punchlist commissioning items). Loan closes subject to mandatory Conditions Precedent and 150%–200% CAPEX escrow holdbacks.
- **Level 3: Material Adverse Finding (Deal Re-Trade)**: Certified technical capacity derated (e.g. power grid capped at 15 MW rather than 20 MW due to thermal line sag). Purchase price or debt commitment renegotiated downward.
- **Level 4: Formal Technical Refusal (Fatal Flaw)**: Uninsurable flood exposure, lack of firm utility capacity reservation, unpermitted whitespace, or denial of physical site inspection. Technical opinion formally withheld.

---

## Visit sheet structure

### 1. Scope
- Reader, from the engagement letter:
- Certifications requested by financing documents:
- Physical and technical layer in scope:
- First layer explicitly out of scope:
- Market section required: Y / N. If Y, labeled not a finding.

### 2. Chairs
- Room provider, by corporate and legal function:
- Operator, by operational and maintenance function:
- Customer / Off-taker, by commercial function:
- Contracted performance, and which chair owes it: or not shown.

### 3. Papers
- Virtual Data Room opened, date:
- Documents read, by revision and date:
- Documents requested but not provided:
- Design drawings and as-built redlines clearly distinguished: Y / N

### 4. Walk
- Sample rule, written before arrival (N_sample = √N + 1):
- Asset count: reconciled against inventory list / inventory only / not done
- Identity sample completed as written: Y / N. If N, statement narrowed.
- Operational running state: what was dark, written.
- Commissioning tests: witnessed by auditor / accepted from project document / not seen
- Rooms or spaces not entered:

### 5. Plant and people
- Utility power path: tested / documented / spoken only
- Fuel autonomy: 72-hour volume calculated and verified against burn rate: Y / N
- Fuel polishing system: installed, running, and thief sample clear: Y / N
- Water autonomy: 48-hour volume verified against evaporative demand: Y / N
- Chilled water thermal energy storage (TES) ride-through verified: Y / N
- Alarms relied on by financing: points verified / installed only / out of scope
- Operations shift roster seen: Y / N
- Emergency stop procedures understood by shift lead: Y / N
- Critical spares physically verified on shelf: Y / N

### 6. Civil, structural and security
- Finished floor level verified ≥ 1.0 m above 500-year Base Flood Elevation: Y / N
- Structural floor live load verified ≥ 20 kN/m² for dense racks: Y / N
- Freight elevator capacity verified ≥ 3,500 kg: Y / N
- Physical security: ASTM F2656 anti-ram crash rating and 30m standoff verified: Y / N
- Telecom Meet-Me Room (MMR) physical diversity verified: Y / N

### 7. Opinion and financing covenants
- The sentence you will sign:
- The sentence you will refuse to sign:
- Both sentences in the same document: Y / N. (If N, do not issue).
- Probability figures, market growth forecasts, and design kilowatts strictly excluded: Y
- Working files and serial inventories kept in office archive: Y


---

# 15. What this book does not own

It does not own a site. No address, no party name, no serial list, no single-line diagram, no photograph of their hall. The method is the sheet. Their report stays in their file.

It does not own a failure-rate formula, a market forecast, or a legal opinion. Counsel owns permits and remedies. You own whether the technical assumption is evidenced.

It does not own the commissioning sequence, the file judgment, the monitor rules, or the receiver's refusal. It points at them. A green tile is still not acceptance. A heat curve is still not a pass. A signature is still a sentence.

It does not own a sample percentage for the industry. Each visit writes its own rule and follows it.

It does not own the tenant's system. Crossing into applications because they were on a screen is how a facilities walk becomes a false audit.

It does not own the invoice, the timetable, or the reader's anxiety. Those are real. They do not widen a sentence. A late night is not a reason to sign spoken redundancy as tested. Spoken remains spoken.

## Decisions to record

- The report, the drawing, and the serial list you did not paste.
- The rate you refused to compute.
- The layer you did not audit.


---

# 16. Titles, and the copyright line

This book teaches a visit sheet for a lender's or a buyer's technical due diligence. It does not digest a financing agreement, a customer's report, or a standard.

The method is the one used when the window was short and the scope stopped under the tenant's system: read the engagement first, separate the chairs, ask before you walk, count and sample under a rule written in advance, witness or accept a document and do not merge the verbs, refuse a probability in place of a spare, and put the limits in the same section as the opinion. The hall is not in this book.

A design standard, a tier label, or a facilities title may be named when the contract already names it. Do not paste it. ASHRAE titles are under the same rule. ASHRAE has said its publication content is not to be entered into an AI tool, and that AI derivative works of that content need written permission. This book does not enter that content, and it does not carry a limit out of a slide.

A commissioning certificate set may already be how the project names levels. The third book keeps the numberings apart. This visit reads the map. It does not issue the certificates.

If a sentence here starts to look like a finding from a report you actually issued, cut it. Leave the decision.

A questionnaire from another engagement, a sample percentage from a previous visit, and a market paragraph from a slide are the same kind of paste as a serial list. They do not become this visit because they were useful once. Write this visit's rule. Leave the old one in the old file.

## Technical standards and reference authorities

When formulating technical findings, reference recognized national and international engineering consensus standards by formal title and edition, avoiding informal industry folklore:

### 1. Due diligence and property condition assessment
- **ASTM E2018-24**: *Standard Guide for Property Condition Assessments: Baseline Property Condition Assessment Process*. Defines professional walk methodology, physical deficiency identification, remaining useful life (RUL) estimation, and baseline capital expenditure (CAPEX) replacement reserves.

### 2. Civil, structural, and site hydrology
- **FEMA Flood Insurance Study (FIS) Guidelines & 44 CFR Part 60**: Flood elevation definitions, including the 100-year Base Flood Elevation (1.0% annual exceedance probability) and 500-year Base Flood Elevation (0.2% annual exceedance probability).
- **GB 50174-2017**: *数据中心设计规范 (Code for Design of Data Centers)*. Mandates Class A/B/C facility classification, finished floor elevation requirements above historical flood levels, floor live loading envelopes (10–25 kN/m²), and electromagnetic shielding.
- **GB 50011-2010 (2016 Edition)**: *建筑抗震设计规范 (Code for Seismic Design of Buildings)* and **IBC 2024 / ASCE 7-22**: Structural seismic design categories (SDC A through F), peak ground acceleration (PGA), and non-structural component seismic bracing (I_p = 1.5).
- **CISCA / MOB PSA**: *Ceilings & Interior Systems Construction Association: Recommended Test Procedures for Access Floors*. Concentrated load (15 kN), rolling load, and ultimate structural pedestal loading benchmarks.

### 3. Electrical power distribution and standby generation
- **IEEE Std 141-1993 (R1999, IEEE Red Book)**: *IEEE Recommended Practice for Electric Power Distribution for Industrial Plants*. High-voltage substation topologies, short-circuit calculations, and selective coordination.
- **IEEE Std 446-1995 (IEEE Orange Book)**: *IEEE Recommended Practice for Emergency and Standby Power Systems for Industrial and Commercial Applications*. Generator step-load transients, transfer switch topologies, and battery ride-through.
- **ASTM D975-23**: *Standard Specification for Diesel Fuel Oils*.
- **ASTM D2709-22**: *Standard Test Method for Water and Sediment in Middle Distillate Fuels by Centrifuge*. Benchmark limit ≤ 0.05 % vol (50 ppm) for critical diesel engine fuel supply.

### 4. Telecommunications and physical security
- **ANSI/TIA-942-B / TIA-942-C**: *Telecommunications Infrastructure Standard for Data Centers*. Diverse pathways, telecommunications spaces, and dual Meet-Me Room (MMR) architecture.
- **ASTM F2656/F2656M-20**: *Standard Test Method for Crash Testing of Vehicle Security Barriers*. Impact ratings (M30, M40, M50) and penetration limits (P1 ≤ 1.0 m, P2, P3).
- **NFPA 75 & NFPA 76**: *Standard for the Fire Protection of Information Technology Equipment & Telecommunications Facilities*. Very Early Smoke Detection Apparatus (VESDA), clean-agent gaseous extinguishing, and pre-action sprinkler zoning.

## Decisions to record

- Titles cited, edition only.
- The engagement, the asset list, and the real report you did not paste.
- Authoritative consensus standards cited in place of subjective phrases.


---

# 17. The return visit

A first opinion is about the days you were there. Financing often assumes the plant stays as described. That assumption needs a return, or it needs to be labeled as a one-time look. Do not let the first report become a standing certificate because nobody scheduled the second walk.

The return is not a new due diligence with a new scope slipped in. It checks whether the sentences you signed are still true. The sample rule is written again, before you arrive, against the asset list as it is now, not against the list from the first visit. Equipment added or removed is a change. A change that was not in the opinion is a finding, even if the new equipment is fine. You were not asked to bless a different plant.

Identity is rechecked on a sample, not by faith that serials do not move. A list that matched once can be edited. Running state is rechecked. A machine that was running and is now dark is not "still accepted." Write dark. Spares are rechecked against the rule, not against your memory of a shelf. Procedures are resampled only if they claim to have changed, or if the person who could say the stop has changed. A new person who cannot say the stop is a finding about issuance, not about personality.

Do not grow the sample in the aisle because you have more time. A larger sample is a new rule, written, and the sentence says so. Do not shrink it and keep the old sentence. The first report's "identity checked" does not cover this visit. Each visit has its own sheet.

If the engagement names a periodic inspection, the period is theirs. This book does not set one. A missed return is not a confirmation that nothing changed. It is a lapse. Write the lapse. Do not backfill it with a call in which they say the hall is fine.

## Decisions to record

- First opinion labeled one-time, or a return dated.
- Asset list compared to the list the first opinion used. Adds and removes written.
- This visit's sample rule, separate from the last visit.
- A missed return written as a lapse, not as continued acceptance.


---

# 18. What you hand to counsel

Some questions in a financing look like technical questions and are not yours to close. Permits and authorizations: you may list what you were shown, and whether the cover matches the asset the engagement names. You do not decide that the authority was the right authority, or that the filing is sufficient. That sentence is counsel's. If they ask you to confirm it, you confirm only that the document was in the room and that you are not opining. A joint sentence that hides your limit is the wide sentence again.

Warranties and revenue shortfall sit on the same line. Counsel reads whether the supply agreement pays if the equipment cannot do what was sold. You read whether the technical assumption is evidenced: the equipment is the equipment, the performance sentence exists, the test verb is honest. You do not compute the shortfall. You do not say the warranty is adequate. Adequate is their word. Evidenced is yours.

A license is a technical-looking commercial fact. Ask whether the delivery includes software rights the operation needs, and whether a document says those rights were bought for this use. You do not interpret the license. You write "document names this use" or "not shown." An operator who says the rights are full, with no document, is an interview. Interviews are not licenses.

Do not let counsel's draft of your opinion add a legal comfort you did not earn, and do not let your draft add a permit conclusion they did not write. Two sections. Cross-reference. Do not merge.

## Decisions to record

- Permits listed as seen. Sufficiency left to counsel.
- Warranty adequacy not signed. Technical assumption evidenced or not.
- License: document, interview, or not shown.
- Merged legal-technical paragraph refused.


---

# 19. A finding is a change to their sentence

A note that the hall is interesting is not a finding. A finding changes a sentence they are relying on: the performance can be met, the equipment is what was bought, the chair who owes the night can be named, the path was tested. If it does not change one of those, it goes in an appendix of observations or it does not go in at all. Lenders will read the first page. Do not hide a real finding under observations, and do not promote an observation to scare a timetable.

Each finding has five lines. What you expected, from their contract or their own questionnaire. What you found. The tag: seen, document, or interview. Which chair owes the next act. What sentence you will not sign until it is closed. A finding without the fifth line is a complaint. Complaints are not opinions.

Close is their work, evidenced, not your rewrite. They may show a document you then read. They may walk you back to a room you record as seen on the return, not on the day you wrote the finding. A verbal assurance in the comment column does not close it. The verification book already refused that close. So does this one.

"No issue" on a layer is a finding of a sort, and it needs the look. No issue on the sample. No issue in the documents opened. No issue is not a property of the project. When you write it, write the boundary in the same line, or a reader will extend it to the layer you refused to audit.

## Decisions to record

- Findings that change a relied-on sentence, five lines each.
- Observations that do not, kept out of the opinion or marked as observations.
- Closes that were documents or a later look. Verbal closes refused.
- Every no-issue line carrying its boundary.


---

# 20. The building is a class of risk, not a postcard

You will be walked past the neighborhood, the structure, the water tank, and the fuel store. Write the class. Do not write the tour.

Outside: what would matter is a hazard the contract assumes is absent, and whether you were shown evidence or only a view from the gate. A view is a view. It is not a study of flood, pollution, or a neighbor's store of fuel. If the engagement needs that study, it is a named report by someone whose job that is, cited, not reconstructed from the car park. You may write "no obvious incompatible use seen from the roads we were on" and stop. That sentence does not clear a flood map you did not read.

Structure and height are facts on a drawing you accept as current, or they are not in the opinion. Do not estimate them. A drawing you do not accept as as-built does not support a sentence about what was built.

Water and fuel are about duration when the utility stops. A tank either has a stated volume tied to a stated demand in a document, or you write "volume not tied to demand." You do not adopt their daily-consumption claim without the basis. A looped supply is a second path only if both sides are real and a document or a test says so. A diagram with two lines is not yet a second path.

Condensate and other water that can reach equipment is a path you can see. If it is routed away from the equipment, say you saw the route, not that it can never fail. If you did not enter the floor void, you did not see it. Unentered is not protected.

None of this is a design review. You are not issuing a code compliance certificate. You are saying which classes were evidenced, which were a view, and which were not entered.

## Site hydrology, flood plain elevations, and seismic envelopes

A facility that passes a curb tour may harbor catastrophic civil and environmental liabilities. The TDD audit must reconcile the physical site against certified civil hydrology and geotechnical surveys:

![Figure 09.3: Natural Hazard Hydrology, 500-Year Flood Elevation and Seismic Design](../figures/fig-03-natural-hazards-and-flood-plain-hydrology.png)

### 1. Civil hydrology and the 500-year Base Flood Elevation (BFE)

Commercial building codes often cite the 100-year flood plain (1.0% annual exceedance probability) as the regulatory baseline. For mission-critical data centers underwriting hundreds of millions of dollars in syndicated debt, the 100-year benchmark is completely unacceptable.

**The Golden Rule of Data Center Elevation**:
Under GB 50174 Class A and institutional infrastructure underwriting guidelines, all critical IT whitespace Finished Floor Levels (FFL) and essential mechanical/electrical plinths must be elevated at least 1.0 m–1.5 m above the certified **500-Year Base Flood Elevation (0.2% annual exceedance probability)**.

Furthermore, on-site stormwater management must be engineered to retain a 100-year, 24-hour storm event without relying on municipal storm sewers. Peak stormwater runoff rate (Q) is governed by the Rational Method:

$$Q = C \times I \times A$$

Where:
- Q is peak runoff rate (m³/s).
- C is the dimensionless runoff coefficient (0.85–0.95 for paved data center roofs, roadways, and transformer yards).
- I is rainfall intensity (mm/hr) for the 100-year design storm.
- A is total contributing catchment area (m²).

The auditor must inspect the on-site retention basin, weir discharge invert elevations, and backup diesel-driven stormwater sump pumps. If the site relies on gravity storm discharge into an off-site canal whose crest elevation exceeds the facility yard during storm surges, log a critical Tier 1 flood risk.

Sub-grade basements must be audited for hydrostatic uplift. Where the historical high water table rises above the basement slab elevation, verify dual-layer bentonite or elastomeric waterproofing membranes and continuous dewatering sump pits with emergency generator power backing.

### 2. Seismic design category and lateral component bracing

Under IBC / ASCE 7-22 and GB 50011, data centers are classified as Essential Facilities with a Component Importance Factor I_p = 1.5. In Seismic Design Categories (SDC) D, E, or F, or where Peak Ground Acceleration (PGA) exceeds 0.25g:
- Medium-voltage transformers, centrifugal chillers, cooling towers, and standby diesel generators must be anchored with certified seismic snubbers to prevent shear dislocation.
- Raised access floor pedestals must feature welded diagonal seismic strut bracing tied directly into the concrete structural subfloor.
- VRLA and lithium-ion battery racks must incorporate heavy-gauge steel side retainers and floor anchor plates tested to withstand horizontal lateral acceleration F_p = 0.4 · S_DS · I_p · W_p.

### 3. Perimeter hazard exclusion buffers

A technical due diligence site audit must verify mandatory geographical separation distances:
- **Commercial Airport Runways**: Minimum 8.0 km from the centerline of active commercial jet runways to avoid FAA Part 77 imaginary airspace penetration and high-frequency acoustic/vibration coupling.
- **Toxic / Chemical Hazmat Facilities**: Minimum 1.5 km buffer from chemical refineries, fertilizer storage, and toxic gas facilities to eliminate plume corrosion (H_2S, SO_2) or toxic evacuation zones.
- **Heavy Freight Rail Corridors**: Minimum 150 m setback to prevent low-frequency ground vibration transmission (<10 Hz) from inducing head crashes in rotating media or optical switch transceiver jitter.
- **Overhead High-Voltage Lines**: No high-voltage transmission lines (>110 kV) may traverse directly above the data hall whitespace footprint.

## Decisions to record

- Outside hazards: study cited, view only, or not looked at.
- Finished floor elevation verified ≥ 1.0 m above 500-year Base Flood Elevation (BFE).
- Stormwater retention basin volume verified against 100-year storm rational formula.
- Structural facts only from a drawing you accept. No estimates.
- Seismic restraint snubbers verified for heavy mechanical and battery plants.
- Water or fuel duration: tied to a demand in a document, or not tied.
- Voids and routes you did not enter, listed.


---

# 21. The shape of the opinion

Readers of a financing file will not read your notebook. They will read the first pages and then search for their own question. Put the opinion where they will look, and make it narrower than the appendices.

Open with the scope and the line you did not cross, before any description of the hall. A description that comes first becomes the finding. People quote descriptions. They skip limits that arrive on page forty.

Then the sentence you will sign, and the sentence you will not, in the same section. Then the findings that change a relied-on sentence, five lines each. Then the look: documents by revision, hours on the floor, rooms not entered, sample rule and what you actually sampled. A reader who disagrees with you should be able to see the look without calling you.

Appendices hold the questionnaires, the photograph index if any, the lists you are allowed to attach. They do not hold a second opinion in softer words. If the appendix says the team is strong and the opinion says the stop could not be said, the appendix is a false document. Cut it.

Do not organize the report by how impressed you were, room by room, tour order. Organize it by the contract sentences. Power for the performance they sell. Identity of the equipment they bought. The chair who owes the night. A tour order hides a missing sentence in a room you enjoyed.

Number findings. A lender must be able to say finding 3 is open. A prose paragraph with three problems will be remembered as one mood. Moods get negotiated away. Numbers do not, unless a document closes that number.

A reader who only has the executive pages must still see the limits. Repeat the line you did not cross, and the sentence you will not sign, on those pages. Do not leave them for the body. Bodies are where limits go to be ignored. If the executive pages cannot hold the no, they are too long, or the no is being saved for later. Later is how a yes gets forwarded alone.

## Decisions to record

- Opinion before description.
- Limits in the same section as the yes.
- Findings numbered. Appendix does not contradict them.
- Order follows the contract sentences, not the tour.


---

# 22. Obsolescence is a contract fact

You will be asked whether the equipment will still be the equipment the revenue assumes, a few years out. That question has a technical part and a market part. You do not answer the market part.

The technical part is short. What generation does the contract assume. Is that what you counted, on the sample, against the asset record. Does a supply document say what happens if that generation cannot be repaired or replaced. Is there a spare path for the failures you can expect in ordinary operation, evidenced on a shelf or only in a sentence. Lifespan in a brochure is not a remaining life. Depreciation in a model is not a remaining life. You may quote a document that states a manufacturer's figure, and you say you did not test it.

You do not compare the generation to whatever is newest, and you do not rank the site against other regions. A newer card existing in the world is not a finding that this contract fails. A finding is: the contract assumed a named capability, and the sample did not match, or the support path is not shown. If the contract does not name the capability, you do not invent the disappointment.

Trade restrictions, export rules, and who may buy the next generation are not your opinion. If they affect whether a spare can be obtained, counsel or the commercial adviser says so. You may note that the spare path depends on a supply you did not verify. You may not explain the politics.

Refuse a sentence that the platform is competitive, future-proof, or well positioned. Those words are not evidence. They will be quoted as if you had measured a market.

## Structural floor loading, concentrated loads, and AI rack density

When lenders or buyers ask whether a facility can support "next-generation workloads," they are rarely asking about silicon instruction sets. They are asking whether the physical civil and structural envelope can bear the extreme mechanical mass of modern AI accelerators:

![Figure 09.6: Structural Floor Loading, Concentrated Loads and AI Accelerator Weight](../figures/fig-06-structural-floor-loading-and-expansion-limits.png)

### 1. Floor Uniformly Distributed Load (UDL) spectrum

Data centers engineered for traditional enterprise servers cannot physically support high-density liquid-cooled AI clusters:

| Equipment Tier | Uniformly Distributed Load (UDL) | Area Mass Equivalent | Typical Rack Thermal Envelope |
| :--- | :--- | :--- | :--- |
| **Legacy Enterprise** | 5.0–8.0 kN/m² | 500–800 kg/m² | 5–10 kW Air-Cooled |
| **Hyperscale Cloud** | 10.0–12.0 kN/m² | 1,000–1,200 kg/m² | 15–20 kW Air-Cooled |
| **AI Supercluster (NVL72)** | **18.0–25.0 kN/m²** | **1,800–2,500 kg/m²** | **120–140 kW Liquid-Cooled** |
| **Central Plant / Battery** | 25.0–35.0 kN/m² | 2,500–3,500 kg/m² | Heavy Mechanical / VRLA |

An NVL72 liquid-cooled rack footprint weighs approximately 1,360 kg dry and up to 1,800 kg operational (including manifolds, quick-disconnect hoses, internal blind-mate fluid loops, and power busbars). Under GB 50174 Class A guidelines, deploying an AI supercluster onto a slab rated for only 10–12 kN/m² creates immediate structural deflection, cracking, and eventual shear failure.

### 2. Concentrated caster point loading and pedestal stress

During roll-in and positioning, the entire static and dynamic mass of an 1,800 kg NVL72 rack rests on four caster wheels:

$$P_{\text{point}} = \frac{M_{\text{rack}} \times g}{4} = \frac{1,800\,\text{kg} \times 9.807\,\text{m/s}^2}{4} \approx 4.41\,\text{kN per caster}$$

When rolled across a raised floor, dynamic shock coefficients increase this point load to > 6.5 kN. 
The TDD auditor must review the certified raised access floor test certificates (CISCA / MOB PSA):
- **Concentrated Load Rating**: Must be certified to ≥ 15.0 kN per pedestal without exceeding L/360 deflection.
- **Rolling Load Rating**: Must be certified to ≥ 10.0 kN under 10,000 passes to prevent surface panel punch-through during rack transit.

### 3. Post-tensioned (PT) slab coring: the liquid retrofit trap

In facilities undergoing retrofit from air cooling to liquid cooling, large-diameter supply and return coolant pipes (DN100–DN200) must penetrate floor slabs to reach the sub-floor Coolant Distribution Unit (CDU) or chiller headers.

In post-tensioned (PT) concrete buildings, drilling floor penetrations without structural radar scans can sever high-tensile steel tensioning tendons. Severing a single post-tensioned tendon releases hundreds of kilonewtons of stored kinetic energy, causing catastrophic slab failure across multiple bays.

**The TDD Audit Rule**:
Demand certified Ground Penetrating Radar (GPR) slab scan reports and a structural engineer's stamped core penetration plan for all existing and planned liquid cooling piping penetrations. If penetrations were cored without GPR verification, log a mandatory Tier 1 structural safety finding.

### 4. Rigging pathways and freight logistics

Physical accessibility is a frequent hidden bottleneck:
- **Freight Elevator Payload**: Must be certified to ≥ 3,500 kg (3.5 tons) with clear internal cab dimensions of at least 2.4 m (W) × 2.4 m (H) × 3.0 m (D) to transport crated high-density racks.
- **Loading Dock Ramp Slope**: Maximum allowable incline is ≤ 5% (1:20). Ramps steeper than 5% create extreme rollover hazards for racks with a high center of gravity (H_cog ≥ 1.1 m).
- **Corridor Turning Radii**: Clear double-door openings (≥ 1.5 m) and flat transitions with zero unramped thresholds.

## Decisions to record

- Generation the contract assumes, matched or not matched on the sample.
- Structural floor live load verified from certified structural drawings (kN/m²).
- Raised access floor concentrated and rolling load ratings verified against CISCA / MOB PSA standards.
- Ground Penetrating Radar (GPR) scans verified for any slab penetrations.
- Freight elevator capacity and loading dock ramp slope verified.
- Support path: document, shelf, or not shown.
- Brochure life not converted into remaining life.
- Competitive language refused.


---

# 23. Their test is not your test

Performance will often rest on a document the customer or the operator already signed: a factory record, an on-site acceptance, a platform test they ran the week before you arrived. You were not there for most of it. The honest verb is accepted as a document, unless you stood there and saw the step.

Read the document for the same gates you would have wanted if you had written it. A scope. A date. A revision of what was tested. An expected result that existed before the run, or a result that is only a plot. Who signed. Whether failures were listed or the page says none. A page that says none while the body lists deviations is a false document. You do not adopt it. You finding it.

You do not rerun the suite to be helpful. A partial rerun you invent in the window is an unapproved test. It will be remembered as your acceptance of the whole suite. Either witness what they are running while you are there, under their script, or accept the document with its limits, or say performance was not shown. Three choices. A demonstration they stage for you, outside the script, is the fourth, and you refuse it as a test. The handover book already named that demonstration. It is more tempting when a lender is waiting for a sentence.

If the document covers one cluster and the contract covers the hall, the sentence narrows to the cluster. Do not let their title, which says the project, widen your verb. Titles lose. The scope line wins.

## Decisions to record

- Their performance document: revision, date, expected result present or absent.
- Your verb: witnessed, accepted as a document, or not shown.
- A staged demonstration you did not adopt.
- Scope of their test, not the title, used in your sentence.


---

# 24. Do not smooth a contradiction

The visit produces contradictions. The questionnaire says the spare is on site. The shelf does not have it. The roster says four people. The interview can name one. The drawing says two feeds. The operator says one of them has been open for months. The contract says a response time. The emergency paper cannot be found at the panel.

Each contradiction is a finding, or it is a limit on a sentence. It is not a puzzle for you to solve in the hotel by choosing the likely one. Likely is how their story becomes your opinion. Write both sides, with tags. Seen beats a document when they disagree about what is in the room today. A signed contract beats an interview about what is owed. An interview beats a slide about whether the person can do the job tonight. Say which rule you used. Do not mix them to reach a comfortable middle.

Do not fix the contradiction by helping them edit the questionnaire before you leave, so that the file matches the shelf. That edit is their change to the claim. Your finding remains the claim as it was when you asked, unless you reopen the question and write that you did. A cleaned questionnaire dated the morning you arrived, handed over at noon, is a story. Stories do not close findings.

If you cannot tell which side is real, the sentence that needed the fact is refused. Not knowing is allowed. Averaging is not. The report can say the papers disagree and the performance sentence is not evidenced. That is a complete finding. It does not need a winner.

## Decisions to record

- Both sides of each contradiction, tagged.
- Which source wins for that question, and why.
- A questionnaire edited after the walk, not treated as the original claim.
- A sentence refused because the sides could not be told apart.


---

# 25. After you send it

The opinion leaves. The hall keeps running. Your job is not to become their operator, and not to become their advocate when the lender asks a wider question than you signed.

If a question arrives that your sheet already refused, answer with the sheet. Do not add a sentence on a call that the written opinion does not contain. Calls get remembered as certifications. If the question needs a new look, it is a new visit, with a new sheet, or it is not answered. Do not extend the first visit by telephone.

If they close a finding, read the close as a new document. Write whether that numbered finding is closed, and leave the others open. Do not reissue a broad no-issue because one number died. A stack of closes is not a new opinion unless you write one, on purpose, after the last gate you cared about is actually met.

Do not present the visit. No slides of their drawings, no serials, no photograph of the room in a talk, no market adjectives you refused in the opinion. The method you may reuse is the sheet. The report is theirs and the lender's. Your name on a conference story is a second publication you did not clear.

Keep your notes as long as the engagement says, then stop holding their asset list in a place a later project can stumble on. A later visit does not inherit this sample. Chapter 17. A notebook full of identifiers is not a template. The template is the headings, empty.

## Decisions to record

- A wider question answered only from the sheet, or refused pending a new visit.
- Findings closed one number at a time.
- No second publication of their hall.
- Identifiers not carried into the next engagement.


---

# 26. The week before you fly

The visit is lost in the week before, more often than on the floor. You do not fly to discover the question. The engagement already has the question, or you do not have a job yet.

Read the engagement until you can say, in one sentence, what they will quote you for. A lender's technical opinion. A buyer's condition. A list of certifications copied from a facility agreement. If that sentence is wider than the access you have been promised, write the gap now. Access promised in a slide is not access. Access is a named room, a named data room, and a named person who can open both. If any of the three is "to be confirmed," the opinion that needs them is not yet available. Say so before the ticket is bought. Buying the ticket is not acceptance of a vague scope.

Conflicts are part of the week, not a footer. If you have worked for one of the chairs on this asset, write it to the reader before they rely on you. Independence is not a feeling. It is the absence of a role on their certificate, their payroll for this plant, and their punch close. A previous visit for a different reader, on a different question, is not automatically a conflict. It is also not a head start you may hide. The sample from that visit does not transfer. Chapter 17. Tell them you have seen the hall before, and that this sheet starts empty.

Ask for the papers in chapter 5 with dates. A room that will open "when you land" is a room you will not have read. Put the missing list in writing. Copy their performance sentence onto the sheet before you are persuaded by the architecture slides. You need their words unedited.

Do not build the opinion on the plane from a previous report of yours. A previous report is another hall, even when you wrote it. The headings travel. The findings do not.

## Decisions to record

- The sentence they will quote, copied before travel.
- Access named: room, data room, person. Or not confirmed, and the opinion not yet available.
- Conflicts written to the reader, including a prior visit.
- Papers still missing, listed before the flight.


---

# 27. How to read a power claim

They will show a single line, a capacity number, and a sentence about redundancy. You are not redrawing the line. You are testing whether the claim and the evidence are the same width.

Start with the claim, not the drawing. What must stay up for the performance they sell. The equipment in scope, or the whole building, or a named suite. If the claim does not say, the drawing cannot save it. A drawing of the whole site does not prove the suite, and a drawing of the suite does not prove the site.

Then the path. Two feeds, a generator, a battery, a second board: each is a name until a document says it was tested, or you saw the test. A brochure runtime is not the test. A single-line note that says N+1 is not the test. Spoken redundancy is not the test. Write tested, documented, or spoken. Only the first two may enter the opinion, and documented means you opened the record, not that they mentioned it.

Then the number. Design kilowatts, nameplate, and a measured load are three numbers. Do not add them. Do not put design in the operating cell because the meter was inconvenient. If the financing model uses a load the visit cannot see, say the model’s load is not your finding. Counsel and the model owner own that cell. You own whether a live point exists and whether you were shown it.

A utility application, a transformer rating, and an expansion still on paper are future path, not present path. Label future. A future path does not support a sentence about tonight’s equipment. If the equipment in scope is already installed, the path that feeds it now is the one that matters. The expansion may be a separate sentence, evidenced or not.

You do not copy the drawing into the report. You cite the revision you read, and you say whether you accept it as current. Floor and drawing disagree: neither supports a precise claim until they agree. You can still support a coarser one: a second path was not shown.

## Utility substation diversity: physical reality versus marketing claim

The most dangerous failure in data center due diligence is accepting a sales brochure's claim of "dual utility feeds" without auditing the physical underground routing:

![Figure 09.2: Utility Substation Diversity and Grid Dual-Feed Reality](../figures/fig-02-utility-substation-and-grid-diversity.png)

### 1. The pseudo-diverse single-bus trap

Developers frequently present two separate utility power bills or two meter accounts as evidence of redundancy. In reality, both medium-voltage feeders often originate from the same primary utility transmission substation, connected to the same high-voltage transformer bus section. 

Even worse, both medium-voltage cables are frequently pulled through the exact same underground duct bank or street utility manhole outside the campus gate. A single municipal excavator strike, vehicle collision with a riser pole, or manhole cable fire severs both feeds simultaneously, collapsing the entire data center onto standby generators.

### 2. True physical transmission grid diversity

Under Uptime Tier III / IV and GB 50174 Class A criteria, true electrical grid diversity requires:
- **Independent Transmission Substations**: Feeder A and Feeder B must originate from two distinct, geographically separate utility transmission substations (e.g. Substation North at 220 kV and Substation South at 110 kV), powered by separate grid transmission networks.
- **Geographically Diverse Cable Routing**: The two cable routes must follow independent rights-of-way separated by at least 1.5–2.5 km, with zero shared utility trenches, duct banks, bridges, or manholes.
- **Dual Campus Entry Vaults**: The two feeders must enter the data center property from opposite street boundaries, through concrete-encased duct banks terminating in independent, blast-separated medium-voltage electrical vaults located at least 20 m apart.

### 3. Electrical TDD audit checklist

When auditing the electrical single-line diagram and utility agreements, verify five hard technical parameters:
1. **Capacity Allocation Letter**: Inspect the utility's formal capacity reservation letter. Verify whether the capacity is **firm and uncurtailable** or subject to seasonal grid curtailment / clawback clauses. A utility application or pending permit is future capacity, not present capacity.
2. **N-1 Emergency Capacity Contingency**: Each utility feeder and primary transformer must be rated to carry 100% of the facility's maximum coincident peak load plus UPS battery recharge current (I_recharge ≈ 15%–20% of UPS rating) continuously under single-path N-1 operation:
 $$S_{\text{feeder}} \ge \frac{P_{\text{facility\_peak}} + P_{\text{recharge}}}{\text{PF}} \times 1.10$$
3. **Breaker Transfer Scheme and Latency**: Audit the medium-voltage bus-tie transfer logic. Is it an Automatic Transfer Switch (ATS) with open-transition break-before-make latency (2–10 seconds), or a closed-transition sync-check scheme? Confirm that UPS energy storage ride-through seamlessly bridges the transfer window without IT power disruption.
4. **Short-Circuit Withstand & Arc-Flash Hazard**: Verify that switchgear busbars and breakers have certified short-circuit withstand ratings (I_sc ≥ 40 kA or 65 kA) conforming to IEEE Std 141 short-circuit study results. Arc-flash warning labels must display incident energy levels (cal/cm²) dated within the last three years.
5. **Power Factor & Harmonic Distortion**: Reconcile utility revenue meters against facility BMS power meters. Verify power factor PF ≥ 0.95 and total harmonic voltage distortion THD_v ≤ 5.0% (IEEE 519) to prevent utility tariff surcharges or filter resonance trips.

## Decisions to record

- The power claim, in their words, before you open the drawing.
- True utility substation diversity verified via GIS route maps, or logged as "pseudo-diverse single bus."
- Firm capacity reservation letter verified, uncurtailable vs interruptible.
- Each named path: tested, documented, spoken, or future.
- N-1 single-feeder emergency capacity verified with battery recharge load.
- Design load kept out of the operating cell.
- Drawing revision cited, not pasted. Disagreement written.


---

# 28. Hardware identity is not an application audit

The financing often depends on the machines being the machines that were bought. That is an identity question. It is not a question about what the tenant runs on them.

Identity has three checks, and they are not interchangeable. The thing is present. The record matches what you see, on the sample, by the rule you wrote. The configuration the contract assumed is the configuration in front of you, again on the sample. A full row of lights does not answer any of the three. A front panel that says the family name does not answer the configuration. Open the record, or write that you did not.

You will be offered a dashboard of jobs, a training screen, a utilization chart. That is above the line in chapter 2 unless the engagement put it in scope and gave you a way to evidence it. A chart is not a count of cards. A conversation about models is not a serial check. Thank them and return to the asset record. Crossing the line to look busy will be quoted as an audit of the tenant.

Licenses sit beside identity, not inside it. The machine can match and the right to run the feature they sell can be absent. Ask for the document that names this use. An interview that says the license is complete is an interview. Do not fold it into "equipment verified."

A mismatch is a finding even if the substitute is newer or "better." Better is not what was bought, unless the contract allows the substitute and a document says this unit is that substitute. Write the function that did not match. Do not write their serials into the opinion. The asset file keeps the identifiers. Your sentence says the sample matched, did not match, or was not finished.

## Decisions to record

- Present, record match, and configuration, as three results.
- A dashboard you did not treat as a count.
- License kept as a separate question.
- A "better" substitute not accepted unless the contract allows it and a document names it.


---

# 29. A photograph is not a finding

You will take pictures, or you will be handed theirs. A photograph shows that a thing was in front of a lens at a time. It does not show that the plant meets the contract, that a load is the load, or that a screen is live.

If the engagement allows photographs, write the rule before you raise the camera. What may be shot. What may leave their building. What may enter the report. Serial plates, screens of their jobs, and drawings on the wall are identifiers. They stay in the working file if they are allowed at all. They do not enter a report that will be forwarded, unless the engagement says that exact image may be forwarded. When in doubt, leave it out. A finding can be written without the picture. If it cannot, you have a caption, not a finding.

A photo of a nameplate is not a measurement of load, flow, or capacity. A photo of a green tile is not a quality mark. A photo of a closed door is not a review of the room behind it. A photo they staged, with panels on and alarms cleared, is their scene. Tag it as their scene if you use it. Do not tag it as your walk.

Time matters. A photograph with no clock, or with a clock you do not trust, cannot support "as of the visit" by itself. Your note has the day and the room. The image illustrates the note. It does not replace it.

Do not send a contact sheet to the lender as an appendix of proof. An appendix of pictures will be read as the opinion. Choose none, or choose the few that a sentence already explains, with the limits in the caption. No caption, no picture.

## Decisions to record

- What may be photographed, written before the walk.
- Identifiers kept out of the forwarded report.
- Staged scenes tagged as theirs.
- No picture without a sentence that does not need the picture.


---

# 30. One visit, as a method

This chapter walks one visit so the sheet has a shape. Nothing in it is a site. There is no address, no party, no serial, and no load. Where a number would have been, the text says "the performance sentence" or "the sample you wrote."

The reader is a lender. The engagement asks you to say whether the operator can deliver the equipment that was bought, in a room someone else runs, to a customer who specified it. It does not ask you to audit the customer's jobs. You write that line in the first paragraph you will ever send, before you describe a room.

## Before

The data room opens late. You list the unread documents before you fly. You do not treat the flight as a review of them. On the plane you have their performance sentence, copied, and a sample rule: identity on a written fraction of rows, running state on a written few machines, not a feeling. You do not bring a failure-rate formula. You do not bring last year's findings.

## There

Three chairs. The room provider owes power and cooling. The operator owes the equipment, the spares, and the night ticket. The customer owes the specification and their own acceptance test. A service level in the customer contract assumes all three. You do not let the operator's confidence clear the room provider's untested second feed.

You count against their list. The totals meet. You do not publish the list. The identity sample matches, except one function the record calls present and you do not find. That is a finding, five lines, not a story about a busy dock. The running sample includes a dark machine. You write dark. You do not average it into the row.

Their platform test is a document from the week before, signed, scope narrower than the contract title. You accept it as a document for that scope. You do not witness it. You do not let the title widen your verb. A demonstration they offer in the afternoon, outside the script, is refused as a test.

The person who would be called cannot say the first safe state. The binder has an emergency paper of many pages. You find that the paper is not issued. You do not grade the person. The spare list is long. The part the job will not start without is not on the shelf. List only, not checked. That is the sentence.

Power is a drawing you accept as current enough to see two paths drawn, and a test record for one of them. The second is spoken. Spoken does not enter the opinion as tested. Design kilowatts stay out of the cell.

## The opinion

You sign that the count reconciled, that the identity sample matched except the numbered finding, that one test document exists for a narrower scope, and that you did not audit the customer's system. You do not sign that the performance level is achieved. The chair map is incomplete where the second power path is only a speech, and the spare is only a list. Those limits sit in the same section as the yes. A market paragraph is not in the draft. A probability is not in the draft.

They ask you to delete the dark machine because it was "about to be fixed." You do not. They send a document the next week. You read it. You close that number or you do not. You do not reissue a broad no-issue.

They also ask whether the model load is fair. The model uses a design figure. You tag it as design and do not replace it with a number of your own. Insurance adequacy is not asked in a way you can answer. You do not answer it. Chapter 32. The door sentence and the opinion stay the same width. You do not add "overall satisfactory" in the covering mail. The covering mail is part of the opinion if they will forward it. Write it as narrowly as the sheet.

## What this visit was for

You leave with their sentence copied, your sentence narrower, findings numbered, rooms you did not enter listed, and no site a later reader can name. That is a due diligence. A thicker report that hides the speech and the dark machine is not.

## Decisions to record

- Line written before any room description.
- Four acts: count, identity, running state, their document. Each tagged.
- Performance sentence not signed, and the two reasons.
- A requested deletion refused.


---

# 31. Conditions are not compliments

Financing documents turn your findings into conditions: things that must be true before money moves, or before a date. You do not draft their conditions. You do say which findings can be closed by a document, which need a later look, and which cannot be closed by a promise.

A missing paper can be a condition with a date. The date is theirs and counsel's. Your part is what the paper must contain, in one line: the revision, the signature, the scope. "Provide comfort" is not a line. A paper that arrives and does not contain the line does not close the condition. You say so. You do not negotiate the date.

A dark machine, a spare not on the shelf, a second path only spoken, cannot be closed by a letter that says they will be handled. Those need a look, or a document that is itself a record of a test or a delivery, not an intention. Intention is the questionnaire. You already had the questionnaire.

Do not let a condition be written so widely that closing it requires you to audit the layer you refused. If they draft "technical due diligence satisfied in all respects," strike it. Your opinion was never all respects. The condition, if they need one, cites the numbered findings still open, not your mood about the project.

A condition you cannot imagine evidencing is not a useful condition. Say that. A flood study you are not competent to sign should not be a condition that waits on your signature. It waits on the person whose job that is. Chapter 18. Splitting the names is part of the work, even after the report has gone.

## Decisions to record

- For each open finding: document can close it, or only a later look.
- A condition drafted as "all respects," struck.
- Intentions not accepted as closes.
- A condition that is not yours, named as not yours.


---

# 32. Cost, insurance, and models are not the opinion

A data room will contain an operating-cost sheet, an insurance summary, and a financial model that uses a load, an efficiency, and a life. You will be asked if the technical inputs are fair. Fair is a wide word. Answer the narrow one.

A load in the model is fair only if you can point to the evidence: measured and live, or a contract quantity you read, or absent. Design kilowatts are not fair by default. If the model uses design, say it uses design, and that you did not adopt it as the operating case. You do not propose a better number to be helpful. A number you invent in the margin becomes the technical case. Leave the cell as they built it, and tag it.

An efficiency, a loss, a utilization, is fair only if the basis is a document you opened or a meter you were shown. A ratio from a brochure is a brochure. Do not improve it. Do not attack it with a rule of thumb. Rule of thumb is the industry-practice word again.

Insurance is a contract about what is covered after a loss. You do not say the cover is enough. You may say whether the technical description in the proposal matches the plant you saw: the equipment class, the location class, the redundancy they described to the insurer. A mismatch is a finding if the financing relies on that cover existing as described. Adequacy of the sum is not your sentence.

Life in the model is the generation question, chapter 22. Do not let a depreciation schedule become a maintenance finding, or the reverse. They can both be written. They are not the same fact.

If they ask you to sensitize the model, refuse. Sensitivity is their case. Your case is which inputs you will stand behind, and which you will not. A table of your alternative loads is a second model with your name on it. Do not build it.

## Decisions to record

- Model load tagged: measured, contract quantity, design, or not adopted.
- No alternative number written in the margin.
- Insurance description matched or not matched. Sum not judged.
- A request to run sensitivities, refused.


---

# 33. Talk to the person who would be called

An interview with the person who arranged your visit will be fluent. It is the wrong interview if that person will not be called when the plant leaves the state the contract assumes. Ask for the name on the roster for the hour that matters. If they are off shift, wait, or write that you did not hear the stop from the person who owes it. A deputy they appoint in the corridor is a deputy only if the roster already names them. A deputy invented for your visit is an interview with a guide.

Ask them to say the first safe state without the binder. Then open the binder and see if the paper matches what they said. A match is evidence the paper is issued. A mismatch is a contradiction, chapter 24. Do not coach them to the paper's words and then record a match. Coaching is your voice. Your voice is not their issuance.

Ask what they did the last time something in scope failed, if they will say it without names and without a performance. You are listening for whether a record exists, not for a story you can repeat. If the record cannot be opened, the story is an interview. If they will not speak without a manager in the room, write that. A managed interview is still an interview. It is weaker. Do not upgrade it because the manager nodded.

You do not interview the tenant's users about their jobs, unless that layer is in scope. A friendly explanation of the workload will attach itself to your opinion if you write it down as fact. Write "not in scope" and stop. The same for the room provider's designer who wants to walk you through intent. Intent is not the as-built. Thank them and ask for the revision you already required.

Two interviews that disagree are not averaged. Tag both. The person who operates tonight outweighs the person who sold the financing, on the question of what they can do tonight. The contract outweighs both, on the question of what is owed.

## Decisions to record

- Name on the roster, spoken to, or not available and written as not heard.
- Stop said before the binder was opened. Match or mismatch.
- A managed interview tagged as managed.
- Tenant workload and designer intent not written as findings.


---

# 34. How to read a cooling claim

Cooling claims fail in the same place power claims fail: a drawing is treated as a test, and a design condition is treated as tonight. Start with the sentence. What must the room do for the equipment in scope. A supply temperature, a redundancy of units, a water source, a rejection path. If the sentence is only "cooled to industry standard," you do not have a sentence. Industry standard is not a number you may reconstruct. Ask them to point to the contract line. If they cannot, the cooling performance is not stated.

A unit count on a drawing is a name. It is tested only if a document says the remaining units carried the load, or you saw that test. You will not stage that test. Spoken N+1 does not enter the opinion as tested. A control system that rotates units is not a test of what happens when one is off. Rotation is a schedule. Failure is a different hour.

Water is a duration question and a path question. Duration: when the utility stops, is there a volume tied to a demand in a document, or only a tank you saw. A tank without the tie is a tank. Path: one source or two, and whether the second is real. A loop drawn on paper is not a second source until a document or a valve you can have explained shows it can feed the plant alone. Do not estimate liters. Do not adopt their daily use without the basis.

Heat rejection outside, towers or dry coolers or whatever they use, is in scope only as far as the contract's cooling sentence needs it. You are not optimizing it. A model of fan speed is not a finding that the plant is efficient. Efficiency was not the question unless the engagement asked, and even then only a meter you were shown can support a number. Chapter 32. A tower that is running is not a test of approach. Approach is a measurement with a clock, or it is not in the opinion.

Leaks that can reach the equipment are the risk you can see without becoming the designer. Route evidenced, route not entered, or route only described. Description is an interview. The floor void you did not enter is not dry.

## The cooling audit formula and thermal ride-through

As detailed in Figure 09.4, an evaporative cooling claim must be reconciled against the thermodynamic water demand:
- **Evaporative Consumption**: Wet cooling towers consume approximately 1.5–2.2 liters per kilowatt-hour of heat rejected. For a 20 MW continuous critical heat load, the 48-hour emergency water reserve requires:
 $$V_{\text{water}} = 20,000\,\text{kW} \times 1.8\,\text{L/kWh} \times 48\,\text{hours} = 1,728,000\,\text{liters} \quad (\approx 1,728\,\text{m}^3)$$
 If the on-site raw water storage tanks fall below this volume and dual independent municipal water mains are not proven via physical utility GIS route maps, log an emergency water duration deficiency.
- **Chilled Water Thermal Energy Storage (TES)**: Centrifugal chillers require 7–12 minutes (t_restart) to restart following an electrical transfer. In high-density AI whitespaces, coolant supply temperature spikes beyond IT warranty limits within 90 seconds unless an inline stratified thermal buffer is installed:
 $$V_{\text{tes}} = \frac{Q_{\text{cooling}} \times t_{\text{restart}}}{\rho \times C_p \times \Delta T}$$
 Verify that the secondary loop thermal inertia or TES tank volume satisfies this equation.
- **Closed-Loop Liquid Secondary Circuit**: For direct-to-chip liquid cooling loops (CDUs), inspect water quality logs: electrical conductivity must be maintained at ≤ 10–30 μS/cm (or ≤ 100 μS/cm with propylene glycol), and biocide reserves must be evidenced.

## Decisions to record

- Cooling sentence from the contract, or not stated.
- Unit redundancy: tested, documented, spoken, or a rotation schedule only.
- Water duration tied to demand equation (1.5–2.2 L/kWh), or not tied.
- Chilled water thermal buffer (TES) verified for centrifugal chiller restart latency (7–12 min).
- CDU closed-loop fluid conductivity and corrosion inhibition records verified.
- Heat-rejection efficiency not signed from a running tower.


---

# 35. The early flag list is not the opinion

The engagement may ask for flags before the full report, because money has a timetable. A flag list is a narrower product. It says what you already know that would change the financing sentence. It does not say the visit is finished. It does not say there are no other findings. If you cannot write that limit in the first lines, do not send the list. A list without the limit will be forwarded as the opinion.

What may be a flag: a performance sentence with no evidence in the papers you have. A chair that cannot be named. An identity sample already failed. A power or cooling path that is only a speech, where the contract needs it tested. A permit counsel said they need, which you were not shown. A spare the job refuses to start without, absent, where the service level assumes replacement. What may not be a flag: a cable you dislike, a brand you would not have chosen, a market worry, a procedure you have not yet sampled. Those wait for the report, or they are not findings at all.

Number the flags. Date them. Say what would close each one. A flag you cannot close with a document or a look is a flag about the deal, not a homework item. Say that, so nobody assigns it to you as a punch line you must clear by Friday.

Do not upgrade the list when they ask if there is "anything else" on a call. Anything else is the unread room and the unwalked floor. Say unread and unwalked. Do not invent a second flag to sound careful, and do not clear a flag on the call because they explained it. Explanation is an interview. The flag stays until the tag changes to a document you have read or a thing you have seen.

The full opinion later may add findings. It may not silently drop a flag because the tone of the final report is calmer. If a flag is closed, close it by number, with the evidence. If it is still open, it appears again. A calm executive summary that omits an open flag is a false document.

## Interim red-flag reporting and financing covenants

As structured in Figures 09.1 and 09.7, the Interim Red-Flag Report is delivered within 48 hours of completing the physical site walk:

1. **Mandatory Header Disclaimers**: Every interim red-flag memorandum must state prominently on page 1:
 > *"This Interim Red-Flag Report reflects preliminary technical due diligence findings based solely on documents reviewed and physical assets inspected as of [Date]. It does not constitute a final engineering opinion, does not represent a complete audit of all facility systems, and cannot be relied upon for loan syndication or financial closing."*
2. **The Three-Tier Covenant Governance**:
 - **Tier 1: Fatal Flaws (Red)**: Deal-breaking deficiencies that halt loan closing or trigger contract termination rights (e.g. active utility capacity clawbacks, uninsurable flood plain siting, missing occupancy permits).
 - **Tier 2: Material Deficiencies / Conditions Precedent (Amber)**: Required physical rectifications or documentation that must be fully closed prior to initial debt drawdown (e.g. installation of duplex fuel polishing, testing of emergency ATS transfer, replacement of degraded batteries). Where remediation cannot be completed before closing, require a **150%–200% financial escrow holdback** of the estimated CAPEX remediation cost, locked until the independent engineer signs off on the cure.
 - **Tier 3: Operational Defects / Conditions Subsequent (Green)**: Low-risk items that the borrower is legally covenanted to cure within 60 to 90 days following financial close (e.g. updating as-built redlines, completing minor spare parts inventory replenishment).
3. **Closing a Flag**: A flag can only be closed by a verifiable evidentiary artifact: an executed utility agreement, an stamped structural engineering calculation, a certified laboratory test report, or a re-inspection photo. Verbal assurances in a conference call do not close a flag.

## Decisions to record

- Flag list labeled not the opinion, in the first lines.
- Each flag categorized into Tier 1 (Fatal Flaw), Tier 2 (Condition Precedent / Escrow), or Tier 3 (Condition Subsequent).
- Each flag: what would close it, document or look.
- A call that tried to clear a flag verbally, refused.
- Open flags repeated in the final opinion, by number.


---

# 36. An O&M contract is not a roster

They will hand you an operation agreement and a slide of a team. The agreement is what is owed between chairs. The roster is who is there. The procedure is what that person can do. Three documents. A due diligence that reviews only the agreement has reviewed a promise.

Read the agreement for the obligations that match the performance sentence. Response, presence, maintenance, spares, reporting. Cite the clause by heading, not by pasting it. Then ask whether the roster covers the hours those clauses assume. A contract that requires a person on site, and a roster that shows a call-out from another city, are a contradiction. Do not decide that call-out is "equivalent." Equivalent is a smoothing. Write both.

Then the sample of procedures, chapter 9. The agreement can require an emergency paper the panel does not have. The panel can have a paper the agreement does not mention. The person can describe a third version. Three versions are a finding that the paper is not issued. You do not pick the best written one and call the system mature.

Reporting clauses are easy to overlook and easy to fake. The agreement says monthly reports. Ask for one month, by revision, and whether the open items in it match the questionnaire. A report that says none, while you have already seen a dark machine, is a false document if the machine is in its scope. If the machine is the operator's and the report is the room provider's, do not charge one chair with the other's silence. Separate the chairs first.

Price, penalty, and term are counsel's, unless a technical assumption sits inside them. You do not say the fee is enough to fund the roster. Enough is a model. You say whether the roster you saw can do the presence the clause names. If you did not see the roster, you did not review the operation. You reviewed a contract.

## Decisions to record

- Agreement clauses that match the performance sentence, cited by heading.
- Roster hours against those clauses. Equivalence refused.
- Procedure versions: agreement, panel, person. Mismatch is not issued.
- One monthly report checked against known open items, or not reviewed.


---

# 37. A network claim is a class, not a config

They will offer a topology, a brand, and a story about how the cluster is built. The financing question is usually narrower: does the network that was bought exist, on the sample, and does the contract assume a property you can evidence. It is not an invitation to audit how they route jobs.

Write the property the contract assumes. A redundant path between named roles. A separation between the equipment that schedules and the equipment that computes, if that separation is what they sold. A license that covers the use. Each property is evidenced by a document you opened or a thing you saw, or it is not in the opinion. A diagram with two colors is not yet a redundant path. A diagram is a claim. The claim needs the same tags as a power path: tested, documented, or spoken.

You do not copy the port list, the addressing plan, or the configuration. Those are identifiers and they go stale the week they renumber a device. Your sentence says the sample of devices matched the asset record, or did not, by function. Role names are enough. Their hostnames are not.

Do not score the architecture against one you prefer. Preference is not obsolescence, and it is not a finding. A finding is a mismatch with their contract, or a path that is only a speech where they need it to carry the performance. Another cluster you have seen, with a different fabric, is another hall. It does not set the bar.

If the tenant operates the network and your line stops under their system, you stop at identity of the boxes the operator delivered. How those boxes are configured tonight may be the tenant's chair. Say so. Do not configure-check your way across the line because the screens were open. Open screens are how scope creeps into a false network audit.

A single sample of "it pinged" is not a performance test. It is a moment. If they have a test document for the network, chapter 23 applies. Witness, accept the document, or not shown. A ping you asked for is the staged demonstration. Refuse it as the performance.

## Physical security zones, CPTED perimeter, and Meet-Me Room diversity

While logical routing protocols belong to tenant operations, the physical telecom pathways, carrier entry vaults, and facility security perimeters fall squarely within the lender's technical due diligence:

![Figure 09.5: Physical Security Zones, CPTED Perimeter and Anti-Ram Hardening](../figures/fig-05-physical-security-and-cpted-perimeter.png)

### 1. Dual Meet-Me Room (MMR) physical diversity

Under ANSI/TIA-942-B / TIA-942-C and institutional hyperscale lease covenants, true carrier neutrality and telecom resilience mandate complete physical segregation:
- **Dual Independent Meet-Me Rooms (MMR-A & MMR-B)**: Must be located in separate fire compartments separated by at least 50 meters horizontally, or on different floors, preventing a single fire or pipe rupture from severing both carrier nodes.
- **Geographically Diverse Duct Banks**: Fiber optic carrier cables must enter the campus through two concrete-encased duct banks originating from opposite public street boundaries. The two entry vaults must be separated by at least 30–50 m.
- **Dedicated Autonomous Infrastructure**: Each MMR must be powered by independent -48 V DC battery plant rectifiers providing ≥ 4 hours of battery autonomy, backed by dedicated dry-pipe pre-action fire sprinkler protection and clean-agent gaseous suppression.

### 2. Concentric security perimeters and CPTED hardening

The physical security architecture must be audited against Crime Prevention Through Environmental Design (CPTED) principles and ASTM security standards:

1. **Zone 1: Property Boundary & Anti-Ram Hardening**:
 - The outer property line must be secured by an **ASTM F2656 M50/P1** crash-rated perimeter barrier or **K12** hydraulic crash bollards capable of arresting a 6,800 kg medium-duty truck travelling at 80 km/h (50 mph) with no more than 1.0 meter of vehicle penetration.
 - Vehicle access must be controlled via an interlocked two-gate Sally Port equipped with an under-vehicle optical inspection system (UVIS) and hydraulic active wedge barriers.
 - The perimeter fence must feature a continuous Fiber-Optic Perimeter Intrusion Detection System (PIDS) detecting cutting, climbing, or fence lifting within 2 seconds.
2. **Zone 2: Standoff Explosion Buffer (≥ 30 Meters)**:
 - A minimum clear setback of 30 meters must exist between the property boundary fence and the exterior data center wall to mitigate vehicle-borne improvised explosive device (VBIED) blast overpressure.
 - Thermal-optical Pan-Tilt-Zoom (PTZ) CCTV cameras must provide 100% overlapping boundary coverage with zero blind spots.
3. **Zone 3: Hardened Architectural Shell**:
 - Blast-resistant pre-cast reinforced concrete exterior walls with zero ground-level or whitespace exterior windows.
 - A 24/7/365 manned Security Operations Center (SOC) protected by UL 752 Level 4 bullet-resistant glass.
4. **Zone 4: Whitespace Airlock Mantraps**:
 - Access to critical data halls must require two-door interlocked mantrap portals equipped with weight sensors to prevent tailgating.
 - Multi-factor authentication combining encrypted smartcards (DESFire EV3) with biometric facial or iris verification.

### 3. Physical security audit field checks

During the physical walk, the auditor must execute three active field verifications:
- **CCTV Storage & Recall**: Audit video surveillance retention. Verify that recordings are retained for at least 90 days at 1080p / 15 fps. Request a random footage recall from 45 days prior to verify archive integrity.
- **Door Forced Alarm Test**: Test a designated emergency exit door. Confirm that an unauthorized door-opening generates an immediate audible/visual alarm at the SOC workstation and triggers automatic CCTV camera preset call-up in under 3 seconds.
- **Electronic Key Management**: Verify that master manual override keys are housed in a supervised digital key locker requiring biometric authorization and logging every key release.

## Decisions to record

- The network property the contract assumes, or not stated.
- Dual Meet-Me Rooms (MMR-A & MMR-B) physically separated by ≥ 50 m verified.
- Diverse carrier duct banks and entry vaults verified on site.
- ASTM F2656 anti-ram crash rating (M50/P1) and 30m standoff verified or flagged.
- Path tagged tested, documented, or spoken.
- Port lists and hostnames left in their file.
- Tenant configuration not audited if it is above the line.


---

# 38. Two files, not one notebook

You will accumulate more than the opinion can hold. Split it the day you start, or their identifiers will leak into the thing you send.

The working file holds the asset lists, the serials, the photographs, the interview names, the drawings, the contract copies. It stays where the engagement says it stays. It is not a template for the next visit. It is not a folder you sync to a place the next project can see. When the engagement says to delete or return it, you do. A personal archive of client lists is not a methodology.

The opinion file holds the sheet, the numbered findings, the revisions you read, and the sentences. It should still make sense if every photograph and every serial were removed. If a sentence dies without the picture, rewrite the sentence before you send. Chapter 29. Names of people belong in the working file unless the opinion needs a role. "The person on the roster for that hour" is the role. Their name is not the finding.

Version the opinion. The flag list is a version. The draft they comment on is a version. The sent opinion is a version. Do not edit the sent version into a smoother story when a late document arrives. A late document is a new note: finding number, closed or not, date. Silent edits are how a lender's copy and your copy diverge, and you will not remember which one you signed.

Backups of the working file are their risk and yours. A second person on your side must be able to open what the engagement requires you to keep, without the only copy living on a laptop that travels. That is the same backup rule as a verification pack. A laptop is not a data room. If you cannot name the second person, you do not yet have a file. You have a bag.

Do not paste this book's sentences into their report and file the result as both. Their report is their voice, evidenced. This book is the method. Mixing them is how a template finding appears in a hall you did not visit.

## Decisions to record

- Working file and opinion file split before the first note.
- Opinion still true with photographs and serials removed.
- Sent version not silently edited. Late closes are new notes.
- Second person who can open the working file, or the file is not yet kept.
- Template sentences not pasted into their report.


---

# 39. A buyer and a lender do not get the same extra

The sheet is the same. The temptation is not. A lender asks whether the assumption in the financing is evidenced, and what would break it. A buyer asks whether they will inherit a plant they can live with. Both questions can be answered from the same look. They cannot be answered by adding the sentences the other one wanted.

For a lender, do not become the advocate. Do not add comfort because the timetable is real. A missing second path is a missing second path on the day money moves, not a detail to be solved in operations later. Later is a condition, chapter 31, or it is a limit in the opinion. It is not a soft yes.

For a buyer, do not become the operator. They will ask what you would fix first, what you would budget, what you would renegotiate. The first of those can be a numbered finding already in the opinion. The budget and the negotiation are not your visit. A list of projects you would run is a design. You were not engaged to design. If they want that, it is a different paper, after they own it, with a different sheet.

Do not keep two opinions in one report, one cautious for the lender and one warmer for the sponsor who paid the invoice. One look, one set of findings, one sentence. The reader is named in the engagement. If both will read it, the sentence is the narrower one, and you say both are readers. A warmer annex for the sponsor is a second opinion. Second opinions in the same week are how the careful one gets discarded.

Your duty runs to the sentence you signed, not to the party who was kindest on site. Kindness is not evidence. Access that depended on kindness is a limit if it can be withdrawn. Write the access you actually had. Chapter 26. A visit that saw only what a host selected is a selected visit. The opinion says selected, or it pretends to have seen the plant.

If the sponsor paid the invoice and the lender is the reader, the sponsor does not get a private softening. Payment is not a second engagement. Say that when the invoice is sent, not when the draft comes back with two sets of comments. Two sets of comments are answered in one sheet. The narrower sentence wins. A finding deleted for the sponsor and kept for the lender is two opinions. You do not keep two.

## Decisions to record

- Reader named. If two readers, the narrower sentence, said once.
- A fix-it budget refused as not this visit.
- No warmer annex.
- Access described as given, including what a host selected.


---

# Visit sheet

Fill this before you sign the opinion.

## 1. Scope

- Reader, from the engagement:
- Certifications they asked for:
- Layer in scope:
- First layer out of scope:
- Market section required: Y / N. If Y, labeled not a finding.

## 2. Chairs

- Room provider, by corporate function:
- Operator, by operational function:
- Customer, by commercial off-taker function:
- Contracted performance, and which chair owes it: or not shown.

## 3. Papers

- Data room opened, date:
- Read, by revision:
- Not read / missing:
- Design and as-built told apart: Y / N
- Firm utility capacity allocation letter verified: Y / N
- Building Certificate of Occupancy verified: Y / N
- Phase I Environmental Site Assessment (ESA) verified: Y / N

## 4. Walk

- Sample rule, written before arrival (e.g. N_sample = sqrt(N) + 1):
- Count: reconciled against asset list / inventory only / not done
- Identity sample completed as written: Y / N. If N, sentence narrowed.
- Running state: what was dark, written.
- Tests: witnessed / their document / not seen
- Rooms not entered:

## 5. Plant and people

- Power path: tested / documented / spoken only
- True utility substation diversity verified via GIS route: Y / N
- Standby diesel storage: 72-hour volume calculated and evidenced: Y / N
- Duplex fuel polishing system installed and operating: Y / N
- Fuel thief sample: clear and bright / cloudy / sludge / not pulled
- Water storage: 48-hour makeup volume verified against evaporative demand: Y / N
- Chilled water thermal energy storage (TES) ride-through verified: Y / N
- Alarms relied on by the financing: points accepted / installed only / not in scope
- 24/7 operations shift roster seen: Y / N
- Emergency stop sayable by the person who would be called: Y / N
- Critical spares checked on the shelf, or list only:

## 6. Civil, structural, and physical security

- Finished floor level >= 1.0m above 500-year Base Flood Elevation: Y / N
- Structural floor live load verified >= 20 kN/m2 for dense AI racks: Y / N
- Post-tensioned slab coring restrictions and GPR scans verified: Y / N
- Freight elevator payload verified >= 3,500 kg: Y / N
- Physical security: ASTM F2656 anti-ram crash rating and 30m standoff verified: Y / N
- Dual telecom Meet-Me Rooms (MMR) physical diversity verified: Y / N

## 7. Before and after

- Conflicts, including a prior visit, written to the reader before travel: Y / N
- Floor hours separate from meeting hours:
- Flag list labeled not the opinion: Y / N / no flag list
- Model load tagged measured, contract, design, or not adopted. No alternative number written.
- Working file split from the opinion. Serials not in the opinion: Y

## 8. Opinion and covenants

- Sentence you will sign:
- Sentence you will not sign:
- Both in the same document: Y / N. If N, do not send the yes.
- Probability, market rate, and design load you did not print: Y
- Conditions Precedent (CP) and Escrow Holdbacks specified: Y
- Their identifiers left in their file: Y
