# Visit sheet

Fill this before you sign the opinion.

## 1. Scope

- Reader, from the engagement:
- Certifications they asked for:
- Layer in scope:
- First layer out of scope:
- Market section required: Y / N. If Y, labeled not a finding.

## 2. Chairs

- Room provider, by corporate function:
- Operator, by operational function:
- Customer, by commercial off-taker function:
- Contracted performance, and which chair owes it: or not shown.

## 3. Papers

- Data room opened, date:
- Read, by revision:
- Not read / missing:
- Design and as-built told apart: Y / N
- Firm utility capacity allocation letter verified: Y / N
- Building Certificate of Occupancy verified: Y / N
- Phase I Environmental Site Assessment (ESA) verified: Y / N

## 4. Walk

- Sample rule, written before arrival (e.g. N_sample = sqrt(N) + 1):
- Count: reconciled against asset list / inventory only / not done
- Identity sample completed as written: Y / N. If N, sentence narrowed.
- Running state: what was dark, written.
- Tests: witnessed / their document / not seen
- Rooms not entered:

## 5. Plant and people

- Power path: tested / documented / spoken only
- True utility substation diversity verified via GIS route: Y / N
- Standby diesel storage: 72-hour volume calculated and evidenced: Y / N
- Duplex fuel polishing system installed and operating: Y / N
- Fuel thief sample: clear and bright / cloudy / sludge / not pulled
- Water storage: 48-hour makeup volume verified against evaporative demand: Y / N
- Chilled water thermal energy storage (TES) ride-through verified: Y / N
- Alarms relied on by the financing: points accepted / installed only / not in scope
- 24/7 operations shift roster seen: Y / N
- Emergency stop sayable by the person who would be called: Y / N
- Critical spares checked on the shelf, or list only:

## 6. Civil, structural, and physical security

- Finished floor level >= 1.0m above 500-year Base Flood Elevation: Y / N
- Structural floor live load verified >= 20 kN/m2 for dense AI racks: Y / N
- Post-tensioned slab coring restrictions and GPR scans verified: Y / N
- Freight elevator payload verified >= 3,500 kg: Y / N
- Physical security: ASTM F2656 anti-ram crash rating and 30m standoff verified: Y / N
- Dual telecom Meet-Me Rooms (MMR) physical diversity verified: Y / N

## 7. Before and after

- Conflicts, including a prior visit, written to the reader before travel: Y / N
- Floor hours separate from meeting hours:
- Flag list labeled not the opinion: Y / N / no flag list
- Model load tagged measured, contract, design, or not adopted. No alternative number written.
- Working file split from the opinion. Serials not in the opinion: Y

## 8. Opinion and covenants

- Sentence you will sign:
- Sentence you will not sign:
- Both in the same document: Y / N. If N, do not send the yes.
- Probability, market rate, and design load you did not print: Y
- Conditions Precedent (CP) and Escrow Holdbacks specified: Y
- Their identifiers left in their file: Y
