ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 5. الوثائق التي يجب قراءتها قبل ركوب الطائرة

## الانضباط الأساسي للجولة الميدانية في التقصي الفني الهندسي (TDD)

في صفقات الاستحواذ على مراكز البيانات (M&A)، أو تمويل المشاريع الكبرى، أو عقود التأجير بالجملة لمجمعات الذكاء الاصطناعي، يُعد **الوثائق التي يجب قراءتها قبل ركوب الطائرة** خط الدفاع الوحيد الذي يربط قرارات الاستثمار بمئات الملايين من الدولارات بالواقع الفيزيائي. إن العبارات التسويقية للبائع مثل 'مكافئ للفئة Tier III' أو 'سعة 50 ميجاواط بتكرار 2N' أو 'PUE 1.25' ليست سوى ادعاءات ترويجية حتى تثبت صحتها ميدانيًا.

$$I_{\text{VDR}} = \frac{N_{\text{verified\_core\_docs}}}{N_{\text{mandatory\_pre\_flight}}} \ge 85\% \text{ prior to travel}$$

تتمثل مهمة مدقق TDD في فحص المنشأة دون لمس أي قواطع أو صمامات عاملة (Hands-Off Rule)، ومطابقة المخططات أحادية الخط (SLD) ومخططات الأنابيب (P&ID) ولوحات البيانات المعدنية وسجلات الحوادث لآخر 24 شهرًا من أجل **تعديل جمل ادعاءات البائع إلى عبارات هندسية مشروطة ودقيقة**.

> *"مهما بدت ردهة الاستقبال فاخرة أو تزينت الشاشات باللون الأخضر، فإنه إذا كانت أبراج التبريد تشترك في خط أنابيب رأسي واحد غير معزول، أو كانت المبردات تفقد 30% من قدرتها عند درجة الحرارة التصميمية 0.4% ASHRAE، فإن المنشأة لا تملك السعة التي يدعيها البائع."*

## مصفوفة تدقيق السعة الصافية (Derated Capacity) والتكرار وديون النفقات الرأسمالية (CAPEX)

أثناء الجولة الميدانية، لا يجوز حساب سعة المنشأة من مجموع أرقام اللوحات الاسمية (Nameplate Sum)، بل يجب حساب **السعة الصافية الصامدة ($P_{\text{IT, firm}}$)** عند ظروف الذروة المناخية لمعيار ASHRAE، وسقف التحميل 45% لمسارات 2N، والقدرة المستمرة للمولدات (COP/PRP):

| نطاق تدقيق TDD | الوثائق والأدلة الفيزيائية الميدانية | معيار القبول (أصل سليم) | الراية الحمراء (تعديل السعر / شرط مسبق CP) |
| :--- | :--- | :--- | :--- |
| **السعة الكهربائية والمولدات الصافية** | عقد محطة التحويل MVA، تصنيف ISO 8528، حمل UPS $N-1$ | تغطية $P_{\text{IT, firm}}$ لـ 100% من العقود المباعة | تجاوز حمل 2N نسبة 45% أو وقود أقل من $48\,\text{ساعة}$ |
| **خفض القدرة الحراري لمحطة التبريد** | منحنيات المبردات في الذروة، و$\Delta T_{\text{PHE}}$ لوحدات CDU | الحفاظ على حرارة SLA عند فشل $N-1$ في ذروة الصيف | وجود نقطة فشل مفردة (SPOF) في الأنابيب أو عجز صيفي |
| **انتهاء العمر (EOSL) وديون CAPEX** | سنة الصنع على اللوحة، ساعات التشغيل، ممانعة البطاريات | رصد ميزانية استبدال 5 سنوات بالكامل | معدات تجاوزت EOSL أو انتفاخ بطاريات VRLA |
| **سجل التشغيل وتنوع الألياف الضوئية** | سجل حوادث 24 شهرًا، سجلات بطاقات الدخول، غرف MMR | صفر خروقات SLA جسيمة؛ مسارا ألياف مستقلان تمامًا | اشتراك مساري الألياف في خندق حفر واحد (Single Trench) |

لا تقم أبدًا بتنعيم أو إخفاء التناقضات بين مخططات SLD وشاشات BMS واللوحات المعدنية في الموقع. وثّق **الوثائق التي يجب قراءتها قبل ركوب الطائرة** مع الصور المؤرخة في ورقة الزيارة (Visit Sheet).

## بروتوكول الجولة الميدانية وتحويل الملاحظات إلى بنود تعاقدية في اتفاقية الشراء (SPA)

لتحقيق أقصى قدرة كشف خلال نافذة الزيارة المحدودة (يوم إلى يومين)، يُنفذ التدقيق عبر ثلاث مراحل:

1. **تشريح غرفة البيانات قبل السفر (Pre-Flight RFI)**: حدد نقاط الفشل المفردة المحتملة على مخططات SLD وP&ID باللون الأحمر قبل السفر، واطلب تقارير التحليل الجذري (RCA) لحوادث P1/P2 ودراسات تنسيق المرحلات لآخر عامين.
2. **التتبع المادي ومقابلة فني الوردية الليلية**: تتبع مسارات الأنابيب وحوامل الكابلات بصريًا من محطة التحويل حتى قواطع PDU ووحدات CDU الثانوية، واسأل فني المناوبة الليلية مباشرة عن الصمامات العالقة والإنذارات المزمنة.
3. **مذكرة الرايات الحمراء والترجمة القانونية لاتفاقية SPA**: احسب النفقات الرأسمالية الفورية لمعالجة العجز (Immediate Deficit CAPEX) وجدول الاستبدال الخمسي لتسليمها إلى المستشار القانوني كشروط مسبقة لإتمام الصفقة (Conditions Precedent) أو حسومات من ثمن الشراء.

## القرارات الواجب تسجيلها

- توثيق نتائج المطابقة الفيزيائية الميدانية مقابل ادعاءات البائع في محور التدقيق (الوثائق التي يجب قراءتها قبل ركوب الطائرة).
- حساب سعة تقنية المعلومات الصافية الصامدة ($P_{\text{IT, firm}}$) بعد خفض القدرة الحراري وعطل العنصر الواحد ($N-1$).
- التقدير الكمي والمالي لنقاط الفشل المفردة (SPOF)، والنفقات الرأسمالية للمعدات المتقادمة (EOSL CAPEX).
- تحديد الشروط المسبقة الملزمة (Conditions Precedent) في اتفاقية الاستحواذ أو التمويل والتوقيع على ورقة الزيارة (Visit Sheet).
