영어판을 AI 보조로 번역한 것이다.

# 6. 먼저 질문하고 즉시 현물로 뒷받침하라

## 기술 실사(TDD) 현장 감사의 기본 규율

데이터센터 M&A 인수, 프로젝트 파이낸싱 대출, 또는 대규모 AI 클러스터용 홀 일괄 리스 계약에서 **먼저 질문하고 즉시 현물로 뒷받침하라**은(는) 수억 달러 규모의 투자 판단을 물리적 현실에 묶어두는 유일한 방파제이다. 매도자의 투자설명서(CIM)에 기재된 'Tier III 상당', '50 MW 2N 이중화', 'PUE 1.25' 같은 문구는 영업상의 주장일 뿐 공학적 사실이 아니다.

$$\text{Finding} \iff \text{Claim}_{\text{questionnaire}} \neq \text{State}_{\text{walked\_plant}}$$

TDD 감사인의 책무는 가동 중인 설비에 일절 손을 대지 않고(Hands-Off Rule), 단선결선도(SLD), 배관계장도(P&ID), 현장 명판, 보호계전기 설정 및 최근 24개월간의 SLA 인시던트 대장을 대조하여 **매도자의 주장문을 물리적 사실에 기반한 정확한 조건문으로 고쳐 쓰는 것**에 있다.

> *"아무리 화려한 로비나 녹색 대시보드가 있더라도 냉각탑 공통 헤더에 단일 고장점이 있거나 99.6% 설계 외기온에서 칠러가 30% 디레이팅된다면, 그 시설은 매도자가 주장하는 용량을 갖고 있지 않다."*

## 실효 용량(Derated Capacity)·이중화·CAPEX 부채의 정량 감사 매트릭스

현장 답사에서는 명판 합산치(Nameplate Sum)가 아니라 최악 설계 외기 조건(ASHRAE 0.4% 건구·습구 온도), 2N 계통의 45% 부하 상한 법칙 및 비상 발전기의 연속 정격(COP/PRP)을 적용한 **순 서바이벌 용량($P_{\text{IT, firm}}$)**을 산정한다.

| TDD 감사 영역 | 현장 검증 문서 & 물리 계측 | 합격 기준 (건전 자산) | 레드플래그 (가격 조정 / 선행 조건 CP 트리거) |
| :--- | :--- | :--- | :--- |
| **수배전·발전기 실효 용량** | 수전 계약 MVA, 발전기 ISO 8528 정격, UPS $N-1$ 부하율 | $P_{\text{IT, firm}}$이 계약 판매 kW를 100% 커버 | 2N 단일 계통 45% 초과 또는 발전기 연료 $< 48\,\text{h}$ |
| **냉각 플랜트 열 디레이팅** | 극서일 칠러 능력 곡선, CDU $\Delta T_{\text{PHE}}$, 단일 헤더 유무 | 설계 외기온 및 $N-1$에서 SLA 온도 유지 | 공통 배관 SPOF 또는 외기 고온 시 용량 부족 |
| **설비 수명(EOSL) 및 갱신 CAPEX** | 제조년 명판, 가동 시간, 배터리 임피던스, 냉매 종류 | 향후 5년간의 갱신 CAPEX 적립 계획 수립 완료 | EOSL 도래 장비 방치 또는 VRLA 팽창·절연 열화 |
| **운영 실적·파이버 다양성** | 최근 24개월 장애 로그, 출입 배지 이력, MMR 인입 루트 | 중대 SLA 위반 제로·완전 2루트 이경로 | 단일 트렌치(Single Trench) 교차 또는 요원 부족 |

자료 간에 모순(SLD와 현장 차단기 정격 전류의 불일치 등)이 발견된 경우 결코 이를 무마해서는 안 된다. 먼저 질문하고 즉시 현물로 뒷받침하라을(를) Visit Sheet에 증거 사진 및 도면 리비전과 함께 기록하라.

## 현장 워크스루 절차 및 법무·재무 인계 프로토콜

제한된 현장 체류 시간(1~2일) 동안 최대의 검출력을 발휘하기 위해 다음 3페이즈로 조사를 완수한다.

1. **사전 데이터룸 해부(Pre-Flight RFI)**: 출발 전에 SLD·P&ID의 단일 고장점 후보를 적색 박스로 마킹하고, 최근 2년간의 P1/P2 인시던트 보고서와 보호계전기 협조 계산서 제출을 요구한다.
2. **물리 트레이스 및 심야 당직자 인터뷰**: 수전단에서 랙 PDU·2차 CDU까지 물리 배관과 케이블 트레이를 육안 추적하고, 당직 엔지니어에게 '어느 밸브가 고착되어 있는가', '어느 알람이 상시 울리고 있는가'를 직접 청취한다.
3. **레드플래그 속보 및 SPA 계약 조항 변환**: 발견된 각 결함에 대해 즉시 필요한 시정 비용(Immediate Deficit CAPEX)과 5년 갱신 비용을 산정하여 매매계약(SPA)의 선행 조건(CP) 또는 가격 공제 항목으로 법무팀에 인계한다.

## 기록해야 할 결정 사항

- 감사 대상 항목(먼저 질문하고 즉시 현물로 뒷받침하라)에서 매도자 주장과 현장 물리 상태의 대조 기록.
- 설계 외기온 디레이팅 및 $N-1$ 단일 고장을 반영한 순 IT 용량($P_{\text{IT, firm}}$) 확인.
- 단일 고장점(SPOF), EOSL 갱신 CAPEX 및 미해결 펀치 항목의 정량화.
- 매매계약·대출계약의 선행 조건(Conditions Precedent)으로 부과할 시정 조치와 Visit Sheet 서명.
