แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 0. วิธีใช้หนังสือเล่มนี้

## วินัยพื้นฐานของการเดินตรวจสอบสถานะทางเทคนิค (Technical Due Diligence)

ในการเข้าซื้อกิจการศูนย์ข้อมูล (M&A) การอนุมัติสินเชื่อโครงการ (Project Finance) หรือการทำสัญญาเช่าเหมาคลัสเตอร์ AI ขนาดใหญ่ **วิธีใช้หนังสือเล่มนี้** คือปราการด่านเดียวที่ยึดโยงการตัดสินใจลงทุนระดับหลายร้อยล้านดอลลาร์ไว้กับความจริงทางกายภาพ คำโฆษณาของผู้ขาย เช่น 'เทียบเท่า Tier III' 'ระบบ 2N 50 MW' หรือ 'PUE 1.25' เป็นเพียงข้อความทางการตลาดจนกว่าจะได้รับการพิสูจน์หน้างาน

$$\text{Value}_{\text{enterprise\_adj}} = \text{Value}_{\text{base}} - \sum C_{\text{CapEx\_catchup}} - E_{\text{escrow}}$$

หน้าที่ของผู้ตรวจสอบ TDD คือการเดินสำรวจโดยไม่แตะต้องสวิตช์ทำงานจริง (Hands-Off Rule) เพื่อตรวจสอบความตรงกันระหว่างแบบเส้นเดี่ยว (SLD), แบบท่อ (P&ID), เนมเพลตจริง, ค่าการตั้งรีเลย์ และประวัติเหตุขัดข้องย้อนหลัง 24 เดือน เพื่อ **แก้ไขประโยคกล่าวอ้างของผู้ขายให้กลายเป็นประโยคความเห็นทางวิศวกรรมที่มีเงื่อนไขชัดเจน**

> *"ไม่ว่าล็อบบี้จะหรูหราหรือแดชบอร์ดจะเขียวสดใสเพียงใด หากหอผึ่งเย็นใช้ท่อร่วมเส้นเดียวโดยไม่มีวาล์วแยก หรือชิลเลอร์สูญเสียความสามารถในการทำความเย็น 30% ในวันอากาศร้อนจัดตามเกณฑ์ ASHRAE 0.4% อาคารนั้นย่อมไม่มีความจุตามที่ผู้ขายกล่าวอ้าง"*

## ตารางตรวจสอบความจุสุทธิ (Derated Capacity) ความซ้ำซ้อน และหนี้สินงบลงทุนซ่อมบำรุง (CAPEX)

ในการสำรวจหน้างาน ห้ามคำนวณความจุจากการบวกเลขเนมเพลต (Nameplate Sum) แต่ต้องคำนวณ **ความจุที่อยู่รอดได้จริงสุทธิ ($P_{\text{IT, firm}}$)** ภายใต้อุณหภูมิภายนอกสูงสุดตามเกณฑ์ ASHRAE เพดานโหลด 45% ของระบบ 2N และพิกัดจ่ายไฟต่อเนื่องของเครื่องปั่นไฟ (COP/PRP):

| หมวดการตรวจสอบ TDD | เอกสารและหลักฐานหน้างานจริง | เกณฑ์ผ่าน (สินทรัพย์สมบูรณ์) | ธงแดง (เงื่อนไขปรับลดราคา / บังคับแก้ไขก่อนปิดดีล CP) |
| :--- | :--- | :--- | :--- |
| **กำลังไฟฟ้าและเครื่องปั่นไฟสุทธิ** | สัญญาการไฟฟ้า MVA, พิกัด ISO 8528, โหลด UPS $N-1$ | $P_{\text{IT, firm}}$ รองรับกำลังไฟตามสัญญาเช่าได้ 100% | โหลดบัส 2N $> 45\%$ หรือน้ำมันสำรอง $< 48\,\text{ชม.}$ |
| **การลดทอนความสามารถระบบทำความเย็น** | กราฟชิลเลอร์วันร้อนสุด, $\Delta T_{\text{PHE}}$ ของ CDU, ท่อร่วม | รักษาอุณหภูมิ SLA ได้เมื่อเสีย 1 ตัวในวันร้อนสุด | มีจุดเสี่ยงท่อร่วมเดี่ยว (SPOF) หรือทำความเย็นไม่พอหน้าร้อน |
| **อายุขัยอุปกรณ์ (EOSL) และงบ CAPEX** | ปีผลิตบนเนมเพลต, ชั่วโมงเดินเครื่อง, ความต้านทานแบตเตอรี่ | ตั้งงบสำรองเปลี่ยนอุปกรณ์ 5 ปีไว้ครบถ้วน | ปล่อยอุปกรณ์เลยระยะ EOSL หรือแบตเตอรี่ VRLA บวม |
| **ประวัติเดินเครื่องและสายไฟเบอร์** | บันทึกเหตุล่ม 24 เดือน, ประวัติทาบบัตรช่าง, บ่อพักสาย MMR | ไม่มีประวัติผิด SLA ร้ายแรง; สายไฟเบอร์แยก 2 เส้นทางจริง | สายไฟเบอร์สองเส้นทางเดินร่วมท่อขุดเดียวกัน (Single Trench) |

ห้ามปัดเป่าความขัดแย้งระหว่างแบบ SLD หน้าจอ BMS และเนมเพลตจริงหน้างาน ต้องบันทึก **วิธีใช้หนังสือเล่มนี้** พร้อมภาพถ่ายระบุเวลาลงในแผ่นงานตรวจเยี่ยม (Visit Sheet)

## ขั้นตอนการเดินสำรวจหน้างานและการแปลงข้อค้นพบเป็นเงื่อนไขทางกฎหมาย (SPA)

เพื่อให้การตรวจสอบภายในเวลาจำกัด (1–2 วัน) มีความแม่นยำสูงสุด ต้องดำเนินการ 3 ขั้นตอนดังนี้:

1. **การผ่าพิสูจน์ห้องข้อมูลก่อนบิน (Pre-Flight RFI)**: ทำเครื่องหมายจุดที่อาจเป็นจุดล้มเหลวเดี่ยว (SPOF) บนแบบ SLD และ P&ID ล่วงหน้า และขอรายงานวิเคราะห์รากเหง้า (RCA) ของเหตุการณ์ P1/P2 ย้อนหลัง 2 ปี
2. **การเดินไล่สายจริงและการสัมภาษณ์ช่างกะดึก**: เดินไล่แนวท่อและรางสายไฟตั้งแต่หม้อแปลงหลักจนถึง PDU แร็คและ CDU ทุติยภูมิ พร้อมสอบถามช่างเทคนิคกะดึกโดยตรงว่าวาล์วตัวไหนติดตายและสัญญาณเตือนตัวไหนดังค้างอยู่ทุกวัน
3. **การออกบันทึกธงแดงและการแปลงเป็นข้อสัญญา SPA**: คำนวณงบลงทุนแก้ไขความบกพร่องเร่งด่วน (Immediate Deficit CAPEX) และงบเปลี่ยนอุปกรณ์ระยะ 5 ปี เพื่อส่งให้ทีมกฎหมายระบุเป็นเงื่อนไขบังคับก่อนปิดดีล (Conditions Precedent) หรือหักลดราคาซื้อขาย

## การตัดสินใจที่ต้องบันทึก

- บันทึกผลการตรวจสอบความจริงทางกายภาพเทียบกับคำกล่าวอ้างของผู้ขายในหัวข้อ (วิธีใช้หนังสือเล่มนี้)
- การคำนวณกำลังไฟฟ้า IT สุทธิ ($P_{\text{IT, firm}}$) หลังหักลดทอนตามอุณหภูมิแวดล้อมสูงสุดและสภาวะเสีย 1 จุด ($N-1$)
- การประเมินมูลค่าความเสี่ยงของจุดล้มเหลวเดี่ยว (SPOF) งบเปลี่ยนอุปกรณ์ที่หมดอายุ (EOSL CAPEX) และรายการค้าง
- การกำหนดเงื่อนไขบังคับก่อนปิดดีล (Conditions Precedent) ในสัญญาซื้อขาย/สินเชื่อ และการลงนามใน Visit Sheet
