# 第 1 本大纲

**英文名：** Design and Build a Liquid Load Bank for NVL72 Racks  
**读者：** 要做液冷假负载的测试工程师和设备负责人  
**承诺：** 能规定一台可对接 NVL72 机柜液冷接口的假负载该有什么，并验收样机。不交制造图纸，不贴厂商规范原文。  
**篇幅：** 5–10 万词。初稿先写到 5 万词这一档，不灌水到 10 万。  
**材料：** DCInsight 里的需求清单、样机验收方案、采集控制说明、液冷负载箱技术条件、NVL72 液冷资料。只取方法，不取现场数字。  
**状态：** 初稿已写，待你看。正文在 `books/01-liquid-load-bank/manuscript.md`。

不写客户名、现场编号、接头型号、IP、点表和报价。未确认的流量、功率、温度不写死，写成“按当时厂商规范核对”。

## 0. 怎么用这本书

约 800 词。假负载代替的是机柜侧热负荷和液路工况，不是 CDU，也不是整柜验收。读完应能写出自己的需求清单和样机验收单。第 2 本才讲怎么读数据，第 3 本才讲怎么跑一次项目。

## 1. 先写需求，再谈结构

约 2000 词。DCInsight 的资料反复出现同一组功能，本书就按这组功能起头：流量可调，供回水温度可读，流量可读，压力可读，负载多段可调，过热保护和告警。再写电力接口、液冷接口、和分水器软管如何配套。风冷假负载只作为边界，不展开。

## 2. 它要顶住什么工况

约 2200 词。NVL72 机柜液冷的变化在高流速，不在“有没有水冷”。假负载要能跟随机柜侧流量，而不是一台固定小流量加热器。讲热负荷、流量、压差、进出水温度为什么必须成套出现。不给某一现场的台数和千瓦表。

## 3. 液路怎么做

约 2500 词。从技术条件里抽出这些选择，不抽型号：进出水口要能隔离，接口要能一用一备，软管不能折死，管路工艺要能检查干涉。一次侧和二次侧分开写。快速接头、卡盘、蝶阀各自解决什么问题，不规定用哪一个零件号。

## 4. 热路和模块

约 2500 词。负载要能分段，也要能做突增。模块应能单独拆装，故障不能扩大，应导向安全。讲分组、旁通、调节和失败模式。不讲某一台样机的模块功率组合，不讲加工图。

## 5. 仪表、控制和数据出口

约 2500 词。单台要有进出水温度、进出水压力、流量。机柜侧也要有同一组量，否则对不上。采集、存储、展示、导出要能对时。阀门开度、泄漏或冷媒检测作为告警，不作为某一平台的点表。通讯写到“能被测试平台读到”，不写死某一种监控软件和默认地址。

## 6. 安全

约 1500 词。过热、超压、泄漏、绝缘、误开阀。每项写停机条件和故障不得扩大。不写现场应急电话和平面图。

## 7. 样机验收

约 3500 词。这是核心章，按 DCInsight 验收方案的四段来写，但改成通用关卡。

1. 静态和工艺：尺寸干涉、液路工艺、软管、隔离阀、接口是否和需求清单一致。
2. 上电和通讯：能被找到，能读到数据，参数不一致时会重试或告警。
3. 负载梯度：自检、初始化、分段升到满载、回到零、关机。全程有记录，无不能解释的报警。
4. 超载：短时高于额定，看稳定和散热，然后回到零。不把某一台的百分比写成行业标准，写成“验收单里必须规定超载档和停留时间”。

每关写通过长什么样，以及哪一种失败不能放行。

## 8. 交付文件

约 1500 词。需求清单、原理说明、测点清单、验收记录、已知限制、用户手册里要能逐项核对的功能表。报价、合同、考勤不在此列。

## 9. 不要写成的东西

约 800 词。不要把某一现场的接头、台数、IP 和模块组合写成通用设计。不要把 CDU 手册或 NVIDIA 资料改写成设计包。数字未经确认不写死。

## 相对上一版多出来的

需求清单单独成章。液路写到隔离、备用接口和软管工艺。数据出口写到单台和机柜两侧都要有同一组量。验收按静态、通讯、梯度、超载四关写，不再只写“功能、安全、仪表、文件”四个空词。
