---
name: datacenter-field-auditor
description: Deterministic physical boundary and technical due diligence (TDD) auditor for mission-critical data centers, NVIDIA GB200 NVL72 liquid cooling loops, L0-L6 commissioning, BMS/EPMS telemetry, ANSI/ISA-71.04 corrosion, and SOP/MOP/EOP switching governance. Use whenever auditing data center designs, site selection packages, commissioning scripts, or operational procedures.
metadata:
  version: 1.0.0
  author: Tristan (Data Center Field Guides)
  source: https://datacenterfieldguides.com/SKILL.md
---

# Data Center Field Guides // Deterministic AI Agent Auditor Skill

 Install this skill in Claude Code, Cursor, Windsurf, or Antigravity via:
`curl -sL https://datacenterfieldguides.com/SKILL.md > SKILL.md`

## <AGENT_DIRECTIVES> // Mandatory Physical Boundary Constraints

When an AI agent, RAG pipeline, or engineering copilot ingests any protocol from `datacenterfieldguides.com`, it MUST enforce the following non-negotiable physical laws and refusal gates (`IF / THEN / REFUSE`):

1. **RULE 01 — LIQUID VS. AIR THERMAL BOUNDARY (NVL72)**: NEVER approve floor-standing resistive air heaters to commission a direct-to-chip liquid cooling manifold (e.g., 120 kW NVIDIA GB200 NVL72). If the heat rejection path splits at the rack manifold, the test boundary MUST split at the manifold (requiring hydraulic ΔP, LPM/kW, and CDU valve step-transient verification).
2. **RULE 02 — SITE SELECTION & GRID VETO GATES**: NEVER classify a non-binding utility 'will-serve' or feasibility letter as firm megawatt capacity. Require an executed Facility Study (FS), a signed Large Load Interconnection Agreement (LGIA), verified N-1 substation transformer bays, 20-year ASHRAE extreme wet-bulb thermal boundaries, and independent KMZ fiber splice-closure coordinates.
3. **RULE 03 — NAMEPLATE DERATING CASCADE (TDD)**: NEVER equate nameplate megawatts with usable N-1 IT capacity. Always apply the 5-stage physical deduction waterfall: (a) underground MV feeder thermal derating, (b) diesel generator altitude/ambient & ISO-8528-1 step-load limits, (c) UPS power factor & Year-4 battery EOD sag, (d) peak wet-bulb mechanical cooling parasitics, and (e) stranded whitespace airflow.
4. **RULE 04 — STATE-MACHINE GOVERNANCE (SOP / MOP / EOP)**: NEVER mix operating procedure classes. SOP governs steady-state actions that do not alter redundancy. MOP governs intentional redundancy-altering switching and MUST declare an explicit Point of No Return (PONR) and pre-verified Back-Out sequence. EOP governs reflexive fault stabilization—never troubleshoot inside an EOP.
5. **RULE 05 — HANDOVER REFUSAL & ALARM INTEGRITY**: NEVER sign off on a facility turnover certificate based on a 'green' BMS summary screen. Audit the raw BMS/EPMS database for Shelved, Out-of-Service, or Forced-Manual points, and verify NIST NTP / IEEE 1588 PTP clock synchronization across all PLC, BMS, and protective relay recorders.
6. **RULE 06 — ATMOSPHERIC CORROSION (ANSI/ISA-71.04)**: NEVER accept a copper-only coupon report as proof of Severity Level G1 compliance for RoHS lead-free hardware. Always require paired Copper (Cu) + Silver (Ag) 30-day coupons with laboratory coulometric reduction (separating Cu2S, Cu2O, Ag2S, AgCl in Å/30 days) and an unexposed lot-matched field blank.

## Machine-Readable Corpus Endpoints

- **Structured Index (`/llms.txt`)**: https://datacenterfieldguides.com/llms.txt
- **Full Unredacted 69-Protocol Markdown Corpus (`/llms-full.txt`)**: https://datacenterfieldguides.com/llms-full.txt
- **Installable AI Agent Auditor Skill (`/SKILL.md`)**: https://datacenterfieldguides.com/SKILL.md
- **Per-Protocol Raw Markdown (`/raw/{slug}.md`)**: `https://datacenterfieldguides.com/raw/<slug>.md`
- **RSS 2.0 Feed (`/feed.xml`)**: https://datacenterfieldguides.com/feed.xml
- **JSON Feed v1.1 (`/feed.json`)**: https://datacenterfieldguides.com/feed.json
- **XML Sitemap (`/sitemap.xml`)**: https://datacenterfieldguides.com/sitemap.xml
- **Official 9-Volume Manual Distribution Hub**: https://datacenterfieldguides.com/buy

## The 9-Volume Deterministic Engineering Architecture

- [Volume 01: Design and Build a Liquid Load Bank for NVL72 Racks](https://datacenterfieldguides.com/book/01-liquid-load-bank) [LIVE ON AMAZON]: A Field Guide to Interface Boundaries, P&ID Hydraulics, Thermal Envelopes, and Acceptance Sheets
- [Volume 02: Read and Use Load Bank Data: A Field Guide to the Flash Report](https://datacenterfieldguides.com/book/02-read-load-bank-data) [LIVE ON AMAZON]: 1-Second Telemetry, Polling Gaps, Flow Balance Verification, and Delta-T Truth
- [Volume 03: Finish a Liquid Cooling Verification: Seven Sheets for One Load-Bank Test](https://datacenterfieldguides.com/book/03-run-one-test) [IN PUBLISHING PIPELINE]: ASHRAE Guideline 0 Levels 1-5, Integrated Systems Testing (IST), and Contractor Pass Separation
- [Volume 04: Judge a CFD Model for Data Centers](https://datacenterfieldguides.com/book/04-judge-a-cfd) [IN PUBLISHING PIPELINE]: Whitespace Aerodynamics, Containment Leakage, Tile Velocity, and Field Validation
- [Volume 05: Run the Data Center Day: What the Manager Must Sign Before the Shift Ends](https://datacenterfieldguides.com/book/05-run-the-day) [IN PUBLISHING PIPELINE]: 2N Redundancy Mathematics, 6 Inspection Stations, Shift Handovers, and SOP/MOP/EOP Protocols
- [Volume 06: When a Monitor May Speak](https://datacenterfieldguides.com/book/06-when-a-monitor-may-speak) [IN PUBLISHING PIPELINE]: BMS/EPMS Telemetry, Sequence of Events (SOE), Alarm Storm Suppression, and Sensor Quality Flags
- [Volume 07: Refuse the Handover](https://datacenterfieldguides.com/book/07-refuse-the-handover) [IN PUBLISHING PIPELINE]: Commissioning Punchlists, 200% Retainage Escrow, As-Built Redline Audits, and Custody Transfer
- [Volume 08: Judge a Corrosion Coupon](https://datacenterfieldguides.com/book/08-judge-a-corrosion-coupon) [IN PUBLISHING PIPELINE]: ANSI/ISA-71.04-2013 Reactivity Monitoring, Chemical Filtration Media, and Lead-Free RoHS Protection
- [Volume 09: Walk a TDD: Technical Due Diligence Physical Site Audit](https://datacenterfieldguides.com/book/09-walk-a-tdd) [IN PUBLISHING PIPELINE]: Substation Transmission Diversity, 500-Year Flood Hydrology, NVL72 Floor Loads, and Fatal Flaw Gating

## Complete 69-Protocol Ground-Truth Index (Grouped by Volume)

### Volume 01: Liquid Load Bank (NVL72) (5 Protocols)

- [A liquid load bank is not a CDU: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/liquid-load-bank-is-not-a-cdu) ([Raw .md](https://datacenterfieldguides.com/raw/liquid-load-bank-is-not-a-cdu.md)) [CORNERSTONE SPEC]: Why a rack-side liquid load bank is a thermal and hydraulic stand-in for an NVL72 rack—never a substitute for the facility Coolant Distribution Unit (CDU).
- [A marketing multiple is not coolant flow](https://datacenterfieldguides.com/blog/marketing-multiples-are-not-flow) ([Raw .md](https://datacenterfieldguides.com/raw/marketing-multiples-are-not-flow.md)) [CORNERSTONE SPEC]: Why marketing claims like '30x better than air' cannot size a liquid load bank or pipe manifold without explicit mass flow, PG25 specific heat, and Delta-T.
- [Two documents before you cut metal: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/two-documents-before-metal) ([Raw .md](https://datacenterfieldguides.com/raw/two-documents-before-metal.md)) [CORNERSTONE SPEC]: The two mandatory engineering documents—the Requirements List and the Prototype Acceptance Sheet—required before fabricating a high-density liquid load bank.
- [What a load bank prototype must not prove](https://datacenterfieldguides.com/blog/what-the-prototype-must-not-prove) ([Raw .md](https://datacenterfieldguides.com/raw/what-the-prototype-must-not-prove.md)) [CORNERSTONE SPEC]: How to separate rack-side load bank prototype acceptance gates (Gate 1–4) from facility hall integrated systems testing and GPU software validation.
- [NVL72 Liquid Load Bank Testing: P&ID Hydraulics, Quick Disconnects, and Boundary Acceptance](https://datacenterfieldguides.com/blog/nvl72-liquid-load-bank-testing-guide) ([Raw .md](https://datacenterfieldguides.com/raw/nvl72-liquid-load-bank-testing-guide.md)) [CORNERSTONE SPEC]: A field guide to specifying and accepting a liquid load bank for NVL72 AI racks. Includes Danfoss FD83 pressure drop equations, thermal dissipation limits, and acceptance sheets.

### Volume 02: Load Bank Data & Telemetry (4 Protocols)

- [A failed poll is a gap: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/a-failed-poll-is-a-gap) ([Raw .md](https://datacenterfieldguides.com/raw/a-failed-poll-is-a-gap.md)) [CORNERSTONE SPEC]: Why liquid load bank commissioning data pipelines must record failed Modbus/OPC-UA polls as explicit NaN gaps rather than repeating stale cached values.
- [A hit is a time, not a pass: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/a-hit-is-a-time) ([Raw .md](https://datacenterfieldguides.com/raw/a-hit-is-a-time.md)) [CORNERSTONE SPEC]: How algorithmic change-point detection (Focus, FLOC, CPOP) identifies candidate slope breaks in 1-second load bank time series without replacing human judgment.
- [One clock in the load bank file: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/one-clock-in-the-file) ([Raw .md](https://datacenterfieldguides.com/raw/one-clock-in-the-file.md)) [CORNERSTONE SPEC]: Why merging electrical power meters, liquid flow meters, and RTDs into a commissioning flash report requires a single UTC clock synchronized via PTP or NTP.
- [The sentence a load bank file may support](https://datacenterfieldguides.com/blog/the-sentence-the-file-may-support) ([Raw .md](https://datacenterfieldguides.com/raw/the-sentence-the-file-may-support.md)) [CORNERSTONE SPEC]: The exact bounded engineering sentence a 5-pass liquid load bank flash report can legally support—and why a rack test never certifies whole-hall seasonal redundancy.

### Volume 03: Liquid Cooling Verification (6 Protocols)

- [Approve the test script before the day](https://datacenterfieldguides.com/blog/approve-the-script-before-the-day) ([Raw .md](https://datacenterfieldguides.com/raw/approve-the-script-before-the-day.md)) [CORNERSTONE SPEC]: Why every liquid cooling commissioning script must be frozen, version-controlled, and signed with explicit pass/fail bounds before test day begins.
- [Close-out is not a heat-test report: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/close-out-is-not-a-heat-report) ([Raw .md](https://datacenterfieldguides.com/raw/close-out-is-not-a-heat-report.md)) [CORNERSTONE SPEC]: The seven mandatory deliverables required in a liquid cooling verification closeout binder—beyond a single thermal load bank chart.
- [One liquid system at a time: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/one-system-at-a-time) ([Raw .md](https://datacenterfieldguides.com/raw/one-system-at-a-time.md)) [CORNERSTONE SPEC]: Why liquid cooling verification must execute static cleanliness flushes and zero-heat cold pump curves across every CDU and manifold before energizing load bank heaters.
- [Certificate Level 1 is not a static test](https://datacenterfieldguides.com/blog/two-level-numberings) ([Raw .md](https://datacenterfieldguides.com/raw/two-level-numberings.md)) [CORNERSTONE SPEC]: How to prevent numbering collisions between site test stages and ASHRAE Guideline 0 / Guideline 202 Commissioning Levels 1 through 5.
- [What data center commissioning levels 0 to 6 sign](https://datacenterfieldguides.com/blog/commissioning-levels-0-to-6) ([Raw .md](https://datacenterfieldguides.com/raw/commissioning-levels-0-to-6.md)) [CORNERSTONE SPEC]: Complete technical breakdown of data center commissioning Levels 0 through 6: design review, FAT, static QA/QC, energizing, FPT, integrated IST, and handover.
- [Witnessed is not the same as accepted a document](https://datacenterfieldguides.com/blog/witnessed-or-a-document) ([Raw .md](https://datacenterfieldguides.com/raw/witnessed-or-a-document.md)) [CORNERSTONE SPEC]: Why commissioning certificates must explicitly distinguish between physical tests witnessed live on the data hall floor and vendor documents accepted at a desk.

### Volume 04: Data Hall CFD & Airflow (8 Protocols)

- [A CFD picture is not a measurement: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/a-cfd-picture-is-not-a-measurement) ([Raw .md](https://datacenterfieldguides.com/raw/a-cfd-picture-is-not-a-measurement.md)) [CORNERSTONE SPEC]: Why an unbenchmarked data center CFD color contour is an unverified design hypothesis until calibrated against walked 3-tier rack RTDs and balometers.
- [A room average is not a cabinet inlet: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/room-average-is-not-an-inlet) ([Raw .md](https://datacenterfieldguides.com/raw/room-average-is-not-an-inlet.md)) [CORNERSTONE SPEC]: Why averaging room or cabinet temperatures hides top-of-rack thermal throttling—and how to audit 0.3m, 1.2m, and 1.8m vertical intake profiles.
- [The walked reading wins: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/walked-reading-wins) ([Raw .md](https://datacenterfieldguides.com/raw/walked-reading-wins.md)) [CORNERSTONE SPEC]: When a walked calibrated thermometer disagrees with a CFD simulation, the physical instrument governs—and only physical boundary inputs may be adjusted.
- [What a CFD report may decide: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/what-a-cfd-report-may-decide) ([Raw .md](https://datacenterfieldguides.com/raw/what-a-cfd-report-may-decide.md)) [CORNERSTONE SPEC]: Why a calibrated data hall CFD model is contractually permitted to rank candidate physical airflow remedies, never to certify operational SLA compliance.
- [Do not call the airflow optimized: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/do-not-call-it-optimized) ([Raw .md](https://datacenterfieldguides.com/raw/do-not-call-it-optimized.md)) [CORNERSTONE SPEC]: How to audit data center CFD reports for cherry-picked waist-height slices, truncated color legends, and unverified N-1 backdraft damper assumptions.
- [An empty U without a blank is a bypass](https://datacenterfieldguides.com/blog/empty-u-is-a-bypass) ([Raw .md](https://datacenterfieldguides.com/raw/empty-u-is-a-bypass.md)) [CORNERSTONE SPEC]: The orifice aerodynamics of unblanked 1U server slots: how missing blanking panels create internal rack recirculation loops and inflate Supply Heat Index (SHI).
- [A missing floor tile is a supply leak: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/raised-floor-cuts) ([Raw .md](https://datacenterfieldguides.com/raw/raised-floor-cuts.md)) [CORNERSTONE SPEC]: Quantifying subfloor static pressure loss and CFM bypass through unsealed raised-floor cable cutouts and missing perforated tiles in data halls.
- [A row has three edges, not a product name](https://datacenterfieldguides.com/blog/row-has-three-edges) ([Raw .md](https://datacenterfieldguides.com/raw/row-has-three-edges.md)) [CORNERSTONE SPEC]: How hot exhaust air bypasses server rows across three physical boundaries—over the top, around the ends, and through the rack face—and how to seal each edge.

### Volume 05: Daily Operations & SOP/MOP/EOP (14 Protocols)

- [A Data Center Change Needs a Back-Out: MOP Point of No Return, LOTO Isolation, and Rollback Timing](https://datacenterfieldguides.com/blog/a-change-needs-a-back-out) ([Raw .md](https://datacenterfieldguides.com/raw/a-change-needs-a-back-out.md)) [CORNERSTONE SPEC]: Why every critical facility Method of Procedure (MOP) requires a timed Point of No Return (PONR), deterministic state-restoration steps, and explicit back-out triggers before opening switchgear or changing setpoints.
- [An Alarm Is Not an Incident: Data Center Escalation Gates, First-Hour Logging, and Root Cause Discipline](https://datacenterfieldguides.com/blog/alarm-is-not-an-incident) ([Raw .md](https://datacenterfieldguides.com/raw/alarm-is-not-an-incident.md)) [CORNERSTONE SPEC]: How critical facility operations teams distinguish between noisy BMS alarms and true SLA-impacting incidents using physical boundary tests, first-hour sequence logging, and hypothesis separation.
- [Do Not Start the Shift on a Dashboard: Paper-First Handover, Physical Rounds, and Why PUE Ratios Lie](https://datacenterfieldguides.com/blog/do-not-start-on-a-dashboard) ([Raw .md](https://datacenterfieldguides.com/raw/do-not-start-on-a-dashboard.md)) [CORNERSTONE SPEC]: Why critical facility managers never begin a shift by reading PUE ratios or green BMS summary tiles. Learn the paper-first shift startup sequence, permit audits, and physical inspection hierarchy.
- [A Nameplate Is Not Used Capacity: Data Center 2N Power Derating, Live Metering, and Redundancy Math](https://datacenterfieldguides.com/blog/nameplate-is-not-capacity) ([Raw .md](https://datacenterfieldguides.com/raw/nameplate-is-not-capacity.md)) [CORNERSTONE SPEC]: Why critical facility managers must never enter equipment nameplate kVA or design kilowatts into the daily capacity log. Covers live metering rules, 2N redundancy ceilings, and derating math.
- [Do not add nameplate and measured load](https://datacenterfieldguides.com/blog/do-not-add-the-kilowatts) ([Raw .md](https://datacenterfieldguides.com/raw/do-not-add-the-kilowatts.md)) [CORNERSTONE SPEC]: Why adding server PSU nameplate watts to active metered PDU kilowatts corrupts 2N electrical capacity planning and chilled-water thermal load budgets.
- [An EOP stops at the first safe state: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/eop-stops) ([Raw .md](https://datacenterfieldguides.com/raw/eop-stops.md)) [CORNERSTONE SPEC]: Why a data center Emergency Operating Procedure (EOP) must halt at the First Safe State rather than improvising live troubleshooting or repairs during an incident.
- [What an MOP must say before the tools come out](https://datacenterfieldguides.com/blog/mop-before-tools) ([Raw .md](https://datacenterfieldguides.com/raw/mop-before-tools.md)) [CORNERSTONE SPEC]: The mandatory elements every data center Method of Procedure (MOP) must specify before tools touch switchgear: baseline state, PONR, abort trigger, and LOTO.
- [SOP, MOP, and EOP are three papers: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/sop-mop-eop) ([Raw .md](https://datacenterfieldguides.com/raw/sop-mop-eop.md)) [CORNERSTONE SPEC]: Structural and legal differences between Standard Operating Procedures (SOP), Methods of Procedure (MOP), and Emergency Operating Procedures (EOP) in critical facilities.
- [What an SOP is allowed to contain: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/sop-standing-job) ([Raw .md](https://datacenterfieldguides.com/raw/sop-standing-job.md)) [CORNERSTONE SPEC]: What a data center Standard Operating Procedure (SOP) is permitted to contain—and why invasive breaker switching or setpoint changes must never hide inside an SOP.
- [A drill record is not an incident review](https://datacenterfieldguides.com/blog/a-drill-is-not-an-incident) ([Raw .md](https://datacenterfieldguides.com/raw/a-drill-is-not-an-incident.md)) [CORNERSTONE SPEC]: Why emergency EOP drill records and post-incident Root Cause Analysis (RCA) reports must be filed in separate ledgers with distinct verification metrics.
- [A commercial pack is not a technical pass](https://datacenterfieldguides.com/blog/commercial-is-not-a-pass) ([Raw .md](https://datacenterfieldguides.com/raw/commercial-is-not-a-pass.md)) [CORNERSTONE SPEC]: Why a vendor's signed commercial service ticket or invoice never closes a technical data center defect without independent witnessed verification.
- [An operations system is four piles, not one binder](https://datacenterfieldguides.com/blog/four-piles) ([Raw .md](https://datacenterfieldguides.com/raw/four-piles.md)) [CORNERSTONE SPEC]: Organizing a mission-critical facility around four non-overlapping operational ledgers: Standing SOPs, Timed MOPs, Emergency EOPs, and the Daily Shift Record.
- [A maintenance record does not close a defect](https://datacenterfieldguides.com/blog/pm-record-does-not-close) ([Raw .md](https://datacenterfieldguides.com/raw/pm-record-does-not-close.md)) [CORNERSTONE SPEC]: Why completing a calendar Preventive Maintenance (PM) checklist does not close an open equipment defect or clear an abnormal alarm boundary.
- [Data Center Shift Handover Checklist: 2N Power Redundancy Math, 6 Stations, and SOP/MOP/EOP](https://datacenterfieldguides.com/blog/data-center-shift-handover-sop-mop-checklist) ([Raw .md](https://datacenterfieldguides.com/raw/data-center-shift-handover-sop-mop-checklist.md)) [CORNERSTONE SPEC]: A comprehensive shift handover protocol for critical facilities managers. Covers the 2N power redundancy cascade equation, 6 mandatory physical inspection stations, and MOP back-out plans.

### Volume 06: BMS/EPMS Telemetry & Alarms (14 Protocols)

- [Data Center Monitoring Points & NIST NTP / IEEE 1588v2 PTP Clock Synchronization](https://datacenterfieldguides.com/blog/a-point-needs-a-clock) ([Raw .md](https://datacenterfieldguides.com/raw/a-point-needs-a-clock.md)) [CORNERSTONE SPEC]: Field audit guide for data center monitoring points: why every BMS and EPMS sensor requires NIST-traceable NTP or IEEE 1588v2 PTP clock synchronization (≤1 ms skew).
- [A health score does not close an incident](https://datacenterfieldguides.com/blog/a-score-does-not-close-an-incident) ([Raw .md](https://datacenterfieldguides.com/raw/a-score-does-not-close-an-incident.md)) [CORNERSTONE SPEC]: The mathematical flaw of weighted-average dashboard health scores (S = ∑ wi si) and why incidents close only on physical restoration of the faulted point.
- [Grouping alarms is not a cause: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/grouping-is-not-a-cause) ([Raw .md](https://datacenterfieldguides.com/raw/grouping-is-not-a-cause.md)) [CORNERSTONE SPEC]: Why algorithmic alarm grouping by time window does not prove physical root cause—and how to build directed parent-child topological suppression trees.
- [A green tile can be stale: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/stale-is-not-green) ([Raw .md](https://datacenterfieldguides.com/raw/stale-is-not-green.md)) [CORNERSTONE SPEC]: How frozen protocol gateways produce 'Silent Green Lies' on BMS dashboards, and how to enforce explicit Good (0x00), Uncertain (0x40), and Bad (0x80) quality states.
- [Six things to ask before you trust a monitoring demo](https://datacenterfieldguides.com/blog/six-things-to-ask-in-a-demo) ([Raw .md](https://datacenterfieldguides.com/raw/six-things-to-ask-in-a-demo.md)) [CORNERSTONE SPEC]: Six live hardware fault-injection stress tests every BMS, EPMS, or DCIM vendor must pass on a staging bus before software acceptance.
- [What a maintenance window is allowed to suppress](https://datacenterfieldguides.com/blog/what-a-maintenance-window-suppresses) ([Raw .md](https://datacenterfieldguides.com/raw/what-a-maintenance-window-suppresses.md)) [CORNERSTONE SPEC]: Why a data center maintenance window may suppress outgoing pager notifications for named points under LOTO, but must never halt raw historian logging or hide screen state.
- [A baseline is not a fault: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/a-baseline-is-not-a-fault) ([Raw .md](https://datacenterfieldguides.com/raw/a-baseline-is-not-a-fault.md)) [CORNERSTONE SPEC]: Separating thermodynamic plant performance drift from sensor faults using ASHRAE Guideline 14 baseline regression models and cooling tower approach metrics.
- [A suggested tower setpoint is not a saved kilowatt](https://datacenterfieldguides.com/blog/a-suggestion-is-not-a-saved-kilowatt) ([Raw .md](https://datacenterfieldguides.com/raw/a-suggestion-is-not-a-saved-kilowatt.md)) [CORNERSTONE SPEC]: Why an AI/ML optimizer's suggested cooling-tower setpoint is not a verified energy saving until chiller compressor lift and pump affinity laws are metered together.
- [Do not train a tower model on a stopped plant](https://datacenterfieldguides.com/blog/do-not-train-on-a-stopped-plant) ([Raw .md](https://datacenterfieldguides.com/raw/do-not-train-on-a-stopped-plant.md)) [CORNERSTONE SPEC]: Why training a cooling plant machine-learning model on raw historian exports containing stopped cells, closed isolation valves, and stale sensors corrupts optimization.
- [Fixed inputs are not fan handles: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/fixed-and-adjustable) ([Raw .md](https://datacenterfieldguides.com/raw/fixed-and-adjustable.md)) [CORNERSTONE SPEC]: Separating non-manipulable disturbance variables (outdoor wet-bulb temperature, IT heat load) from adjustable control handles (VFD fan speed, valve staging).
- [Leaving water should fall as the fan speeds up](https://datacenterfieldguides.com/blog/leaving-temperature-must-fall) ([Raw .md](https://datacenterfieldguides.com/raw/leaving-temperature-must-fall.md)) [CORNERSTONE SPEC]: Enforcing physical monotonicity constraints (∂ Tleave / ∂ Nfan ≤ 0) on data center cooling tower models so collinear data cannot invert fan control.
- [A model cannot learn a fan speed it never saw](https://datacenterfieldguides.com/blog/model-cannot-learn-a-speed-it-never-saw) ([Raw .md](https://datacenterfieldguides.com/raw/model-cannot-learn-a-speed-it-never-saw.md)) [CORNERSTONE SPEC]: Why data center optimization models trained on constant-speed historical operation fail when extrapolating across variable-frequency fan curves.
- [A cooling-tower model does not get a pen](https://datacenterfieldguides.com/blog/tower-model-no-pen) ([Raw .md](https://datacenterfieldguides.com/raw/tower-model-no-pen.md)) [CORNERSTONE SPEC]: Why statistical and machine-learning cooling models must operate inside hardwired PLC safety clamps (minimum condenser enter temperature, surge, basin level).
- [Cooling towers are not interchangeable](https://datacenterfieldguides.com/blog/towers-are-not-interchangeable) ([Raw .md](https://datacenterfieldguides.com/raw/towers-are-not-interchangeable.md)) [CORNERSTONE SPEC]: Why individual cooling tower cells sharing a common basin cannot be modeled as identical interchangeable units due to nozzle scaling, fill fouling, and plume recirculation.

### Volume 07: Handover Refusal & Retainage (6 Protocols)

- [A handover signature is a sentence: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/a-signature-is-a-sentence) ([Raw .md](https://datacenterfieldguides.com/raw/a-signature-is-a-sentence.md)) [CORNERSTONE SPEC]: Why signing a data center handover certificate is a binding legal and operational sentence—and how to strike unsupported scope claims before signing.
- [Conditional acceptance refuses the rest](https://datacenterfieldguides.com/blog/conditional-is-a-refusal) ([Raw .md](https://datacenterfieldguides.com/raw/conditional-is-a-refusal.md)) [CORNERSTONE SPEC]: How to structure Conditional Acceptance at data center handover as an explicit refusal of unproved capacity, backed by 200% retainage escrow and hard expiry dates.
- [Do not test during the handover meeting](https://datacenterfieldguides.com/blog/do-not-test-in-the-handover-meeting) ([Raw .md](https://datacenterfieldguides.com/raw/do-not-test-in-the-handover-meeting.md)) [CORNERSTONE SPEC]: Why running ad-hoc live equipment demonstrations during a handover meeting never substitutes for an approved, witnessed Level 4/5 commissioning test script.
- [A green tile is not acceptance: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/green-tile-is-not-acceptance) ([Raw .md](https://datacenterfieldguides.com/raw/green-tile-is-not-acceptance.md)) [CORNERSTONE SPEC]: Why a calm green BMS dashboard screen in the handover conference room does not prove alarm readiness without forced-failure wire-pull and clock-sync certificates.
- [Pages a data center handover must show](https://datacenterfieldguides.com/blog/pages-before-you-sign) ([Raw .md](https://datacenterfieldguides.com/raw/pages-before-you-sign.md)) [CORNERSTONE SPEC]: The seven non-negotiable closeout binder pages required at least 72 hours before signing operational handover of a mission-critical data hall.
- [Data Center Alarm Suppression & Handover Refusal: BMS Telemetry, SOE Timing, and 200% Escrow Clauses](https://datacenterfieldguides.com/blog/data-center-alarm-suppression-and-handover-refusal) ([Raw .md](https://datacenterfieldguides.com/raw/data-center-alarm-suppression-and-handover-refusal.md)) [CORNERSTONE SPEC]: How to stop data center BMS alarm storms with hysteresis deadbands and refuse premature commissioning handovers using 200% punchlist escrow retainage clauses.

### Volume 08: Corrosion Coupons (ISA 71.04) (7 Protocols)

- [A chemical filter line is not a gas family](https://datacenterfieldguides.com/blog/chemical-filter-is-not-a-family) ([Raw .md](https://datacenterfieldguides.com/raw/chemical-filter-is-not-a-family.md)) [CORNERSTONE SPEC]: Why specifying a generic 'carbon filter' fails to protect data center silver and copper—and how to match chemisorption media and EBCT to specific corrosive gas families.
- [A calm copper coupon does not clear silver](https://datacenterfieldguides.com/blog/copper-does-not-clear-silver) ([Raw .md](https://datacenterfieldguides.com/raw/copper-does-not-clear-silver.md)) [CORNERSTONE SPEC]: Why a passing G1 copper corrosion coupon (<300 A/30d) never clears a data hall for RoHS lead-free servers without a paired silver coupon (<200 A/30d).
- [Where you hang the coupon is the sentence](https://datacenterfieldguides.com/blog/coupon-place-is-the-sentence) ([Raw .md](https://datacenterfieldguides.com/raw/coupon-place-is-the-sentence.md)) [CORNERSTONE SPEC]: Where to hang copper and silver corrosion coupons in a data center—outdoor makeup, post-filter plenum, cold aisle intake, and hot return—and what each location proves.
- [Seal the room before you buy the cleaner](https://datacenterfieldguides.com/blog/seal-before-you-buy) ([Raw .md](https://datacenterfieldguides.com/raw/seal-before-you-buy.md)) [CORNERSTONE SPEC]: Why sealing data hall cable penetrations, airlocks, and vapor barriers to maintain >= +12.5 Pa positive pressurization must precede purchasing recirculation scrubbers.
- [What a corrosion coupon report must show](https://datacenterfieldguides.com/blog/what-the-coupon-report-must-show) ([Raw .md](https://datacenterfieldguides.com/raw/what-the-coupon-report-must-show.md)) [CORNERSTONE SPEC]: Forensic checklist for auditing laboratory corrosion coupon reports: coulometric stripping plateaus, Cu2S/Ag2S speciation, actual hang intervals, and travel blanks.
- [Why a corrosion test needs a blank coupon](https://datacenterfieldguides.com/blog/why-you-send-a-blank-coupon) ([Raw .md](https://datacenterfieldguides.com/raw/why-you-send-a-blank-coupon.md)) [CORNERSTONE SPEC]: Why every batch of exposed data center corrosion coupons must travel with an unopened, lot-matched Field Travel Blank (FTB) to isolate transit and lab background noise.
- [Data Center Corrosion Coupon Testing: ANSI/ISA-71.04-2013 Severity Rates and Lead-Free RoHS Protection](https://datacenterfieldguides.com/blog/data-center-corrosion-coupon-isa-71-04-guide) ([Raw .md](https://datacenterfieldguides.com/raw/data-center-corrosion-coupon-isa-71-04-guide.md)) [CORNERSTONE SPEC]: A technical field guide to interpreting atmospheric corrosion coupons in data centers. Covers ISA-71.04 Class G1 limits, silver creep corrosion on PCBs, and chemical filtration breakthrough.

### Volume 09: Technical Due Diligence (5 Protocols)

- [Count, identify, sample, witness: First-Principles Data Center Engineering Protocol](https://datacenterfieldguides.com/blog/count-identify-sample-witness) ([Raw .md](https://datacenterfieldguides.com/raw/count-identify-sample-witness.md)) [CORNERSTONE SPEC]: The four physical acts of a data center Technical Due Diligence (TDD) site walk—Count, Identify, Sample, and Witness—governed by square-root statistical sampling.
- [A spare is evidence. A failure probability is not.](https://datacenterfieldguides.com/blog/spare-not-a-probability) ([Raw .md](https://datacenterfieldguides.com/raw/spare-not-a-probability.md)) [CORNERSTONE SPEC]: Why theoretical vendor MTBF probabilities cannot substitute for physical on-shelf critical spares (breaker coils, VFD igbts, CDU seals) during a Technical Due Diligence audit.
- [A data center TDD is not a commissioning](https://datacenterfieldguides.com/blog/tdd-is-not-a-commissioning) ([Raw .md](https://datacenterfieldguides.com/raw/tdd-is-not-a-commissioning.md)) [CORNERSTONE SPEC]: Understanding the structural difference between a buyer/lender Technical Due Diligence (TDD) risk audit and an ASHRAE Level 1–5 commissioning execution.
- [Facility Location Due Diligence Checklist: Data Center Site Selection & Audit Guide](https://datacenterfieldguides.com/blog/data-center-facility-location-due-diligence) ([Raw .md](https://datacenterfieldguides.com/raw/data-center-facility-location-due-diligence.md)) [CORNERSTONE SPEC]: Complete facility location due diligence checklist for data center site selection and infrastructure assets. Audits substation distance, 500-yr flood hydrology, geotechnical bearing, and micro-vibrations.
- [Data Center Technical Due Diligence Checklist: Infrastructure Asset Audit & Red-Flag Guide](https://datacenterfieldguides.com/blog/data-center-technical-due-diligence-checklist) ([Raw .md](https://datacenterfieldguides.com/raw/data-center-technical-due-diligence-checklist.md)) [CORNERSTONE SPEC]: Complete data center due diligence and technical due diligence checklist for infrastructure assets. Covers substation diversity, 500-yr flood levels, 72h fuel autonomy, and NVL72 floor loads.
