---
title: Do not call the airflow optimized
description: What a data hall walk must show before anyone signs that containment or a CFD study organized the air.
book: Judge a Data Hall CFD
slug: do-not-call-it-optimized
---

# Do not call the airflow optimized

![Optimized is wider than a walk you have not finished.](figures/blank-u.png)

*Original diagram. Not a site record.*


Optimized is a wide sentence. It usually means someone is finished looking. The walk is not finished until empty unit spaces are blanked or listed, floor leaks are listed, and the three edges of the row are written closed or open. A model with acceptable colors is not that list. A setpoint change is not that list. A ratio of cooler capacity to IT load is not that list.

You may sign a narrow sentence. These cabinets were blanked on this date. These floor cuts were closed. These row edges were open, and the claim does not cover them. You may not sign that the hall's air is organized, that hot spots are gone, or that the CFD is now the operating truth. Those sentences need the measurement sheet the model book already requires: walked points, at the inlet the equipment sees, with times. No sheet, no sentence.

Order the work so you do not buy the room-level fix first. Floor leaks and open cabinets change the path the model assumed. Seal what you can see, then measure, then decide whether a report is even about this room. Reversing that order is how a study of a leak gets filed as a design.

Another hall's blanking standard does not transfer. Their panel, their CCF target, their photograph are not this row. Write this row. Leave their numbers in their file.

If a handover asks you to sign airflow proved, use the same refusal as a picture without a walk. File the study. Refuse the sentence. Put the open holes on the same page as any yes, or do not sign the yes.

From the field-guide series, Tristan, Data Center Field Guides. Related books: *Judge a Data Hall CFD* and *Refuse the Handover*. No store link until the Kindle editions are listed.

Related: [The walked reading wins](04-walked-reading-wins.md).
